!-Generator IDFEditor 1.13
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  VERSION,8.5;

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    School Building,         !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    .03999,                  !- Loads Convergence Tolerance Value
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP IN HOUR ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: INSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SOLUTION ALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: ZONE VOLUME CAPACITANCE MULTIPLIER ===========

  ZoneCapacitanceMultiplier:ResearchSpecial,
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========

  Site:Location,
    Belgrade,                !- Name
    44.82,                   !- Latitude {deg}
    22.28,                   !- Longitude {deg}
    1,                       !- Time Zone {hr}
    99;                      !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNDAY ===========

  SizingPeriod:DesignDay,
    BelgradeWinter,          !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -11.5,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -11.5,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100141.3,                !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    10,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: GROUNDTEMPERATURES ===========

  Site:GroundTemperature:BuildingSurface,1.67,3.51,7.1,10.5,16.92,20.31,21.24,19.52,15.56,10.62,5.76,2.54;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========

  Material,
    MineralWoolOut,          !- Name
    VeryRough,               !- Roughness
    %delta%,                 !- Thickness {m}
    .041,                    !- Conductivity {W/m-K}
    50,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    .925,                    !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

  Material,
    MineralWoolRoof,         !- Name
    VeryRough,               !- Roughness
    .3,                      !- Thickness {m}
    .041,                    !- Conductivity {W/m-K}
    50,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    .925,                    !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

  Material,
    Plywood,                 !- Name
    Smooth,                  !- Roughness
    .018,                    !- Thickness {m}
    .14,                     !- Conductivity {W/m-K}
    550,                     !- Density {kg/m3}
    2090,                    !- Specific Heat {J/kg-K}
    .925,                    !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

  Material,
    WoodRoofIn,              !- Name
    Smooth,                  !- Roughness
    .036,                    !- Thickness {m}
    .08,                     !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    2090,                    !- Specific Heat {J/kg-K}
    .925,                    !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

  Material,
    WoodOut,                 !- Name
    MediumSmooth,            !- Roughness
    .04,                     !- Thickness {m}
    .13,                     !- Conductivity {W/m-K}
    620,                     !- Density {kg/m3}
    2090,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .72,                     !- Solar Absorptance
    .72;                     !- Visible Absorptance

  Material,
    WoodFloor,               !- Name
    MediumSmooth,            !- Roughness
    .04,                     !- Thickness {m}
    .14,                     !- Conductivity {W/m-K}
    520,                     !- Density {kg/m3}
    1670,                    !- Specific Heat {J/kg-K}
    .935,                    !- Thermal Absorptance
    .75,                     !- Solar Absorptance
    .75;                     !- Visible Absorptance

  Material,
    KeramicFloor,            !- Name
    MediumSmooth,            !- Roughness
    .01,                     !- Thickness {m}
    .99,                     !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    .95,                     !- Thermal Absorptance
    .8,                      !- Solar Absorptance
    .8;                      !- Visible Absorptance

  Material,
    WindInsolation,          !- Name
    Rough,                   !- Roughness
    .002,                    !- Thickness {m}
    .26,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    960,                     !- Specific Heat {J/kg-K}
    .93,                     !- Thermal Absorptance
    .65,                     !- Solar Absorptance
    .65;                     !- Visible Absorptance

  Material,
    Bitumen,                 !- Name
    VerySmooth,              !- Roughness
    .005,                    !- Thickness {m}
    .17,                     !- Conductivity {W/m-K}
    1500,                    !- Density {kg/m3}
    1050,                    !- Specific Heat {J/kg-K}
    .93,                     !- Thermal Absorptance
    .65,                     !- Solar Absorptance
    .65;                     !- Visible Absorptance

  Material,
    Breack,                  !- Name
    MediumRough,             !- Roughness
    .05,                     !- Thickness {m}
    .47,                     !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    .93,                     !- Thermal Absorptance
    .85,                     !- Solar Absorptance
    .85;                     !- Visible Absorptance

  Material,
    Plaster,                 !- Name
    MediumSmooth,            !- Roughness
    .013,                    !- Thickness {m}
    .81,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    1050,                    !- Specific Heat {J/kg-K}
    .93,                     !- Thermal Absorptance
    .85,                     !- Solar Absorptance
    .85;                     !- Visible Absorptance

  Material,
    Wood,                    !- Name
    Rough,                   !- Roughness
    .06,                     !- Thickness {m}
    .21,                     !- Conductivity {W/m-K}
    750,                     !- Density {kg/m3}
    2100,                    !- Specific Heat {J/kg-K}
    .885,                    !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

  Material,
    MultBitHidroinsolationRoof,  !- Name
    MediumRough,             !- Roughness
    .015,                    !- Thickness {m}
    .19,                     !- Conductivity {W/m-K}
    1100,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    .665,                    !- Thermal Absorptance
    .65,                     !- Solar Absorptance
    .65;                     !- Visible Absorptance

  Material,
    PlasterIn,               !- Name
    Smooth,                  !- Roughness
    .02,                     !- Thickness {m}
    .81,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    1005,                    !- Specific Heat {J/kg-K}
    .93,                     !- Thermal Absorptance
    .85,                     !- Solar Absorptance
    .85;                     !- Visible Absorptance

  Material,
    WoodDoor,                !- Name
    Smooth,                  !- Roughness
    .03,                     !- Thickness {m}
    .21,                     !- Conductivity {W/m-K}
    750,                     !- Density {kg/m3}
    2100,                    !- Specific Heat {J/kg-K}
    .885,                    !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

  Material,
    Glass,                   !- Name
    Smooth,                  !- Roughness
    .005,                    !- Thickness {m}
    .6,                      !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    770,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .94,                     !- Solar Absorptance
    .94;                     !- Visible Absorptance

  Material,
    Splite,                  !- Name
    VerySmooth,              !- Roughness
    .0001,                   !- Thickness {m}
    200,                     !- Conductivity {W/m-K}
    1,                       !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    .96,                     !- Thermal Absorptance
    .96,                     !- Solar Absorptance
    .96;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIR ===========

  Material:AirGap,
    OutAir,                  !- Name
    .16;                     !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    InAir,                   !- Name
    .18;                     !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========

  WindowMaterial:Glazing,
    WindowGlass,             !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .005,                    !- Thickness {m}
    .9,                      !- Solar Transmittance at Normal Incidence
    .031,                    !- Front Side Solar Reflectance at Normal Incidence
    .031,                    !- Back Side Solar Reflectance at Normal Incidence
    .9,                      !- Visible Transmittance at Normal Incidence
    .05,                     !- Front Side Visible Reflectance at Normal Incidence
    .05,                     !- Back Side Visible Reflectance at Normal Incidence
    ,                        !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    DoorGlass,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .008,                    !- Thickness {m}
    .9,                      !- Solar Transmittance at Normal Incidence
    .031,                    !- Front Side Solar Reflectance at Normal Incidence
    .031,                    !- Back Side Solar Reflectance at Normal Incidence
    .9,                      !- Visible Transmittance at Normal Incidence
    .05,                     !- Front Side Visible Reflectance at Normal Incidence
    .05,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGAS ===========

  WindowMaterial:Gas,
    WindowGas,               !- Name
    Air,                     !- Gas Type
    .02;                     !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    OutWall,                 !- Name
    WoodOut,                 !- Outside Layer
    OutAir,                  !- Layer 2
    WindInsolation,          !- Layer 3
    MineralWoolOut,          !- Layer 4
    Bitumen,                 !- Layer 5
    Plaster;                 !- Layer 6

  Construction,
    OutSupportWall,          !- Name
    Breack,                  !- Outside Layer
    Plaster,                 !- Layer 2
    OutAir,                  !- Layer 3
    WindInsolation,          !- Layer 4
    MineralWoolOut,          !- Layer 5
    Bitumen,                 !- Layer 6
    Plaster;                 !- Layer 7

  Construction,
    BasicFloor,              !- Name
    Breack,                  !- Outside Layer
    Plaster,                 !- Layer 2
    MineralWoolOut,          !- Layer 3
    Bitumen,                 !- Layer 4
    Plaster,                 !- Layer 5
    WoodFloor;               !- Layer 6

  Construction,
    BasicFloorWC,            !- Name
    Breack,                  !- Outside Layer
    Plaster,                 !- Layer 2
    MineralWoolOut,          !- Layer 3
    Bitumen,                 !- Layer 4
    Plaster,                 !- Layer 5
    KeramicFloor;            !- Layer 6

  Construction,
    Floor1,                  !- Name
    WoodFloor,               !- Outside Layer
    Wood,                    !- Layer 2
    WoodRoofIn;              !- Layer 3

  Construction,
    Floor1WC,                !- Name
    KeramicFloor,            !- Outside Layer
    Plaster,                 !- Layer 2
    Wood,                    !- Layer 3
    WoodRoofIn;              !- Layer 4

  Construction,
    Roof,                    !- Name
    MultBitHidroinsolationRoof,  !- Outside Layer
    Plywood,                 !- Layer 2
    MineralWoolRoof,         !- Layer 3
    WoodRoofIn;              !- Layer 4

  Construction,
    InWall,                  !- Name
    PlasterIn,               !- Outside Layer
    InAir,                   !- Layer 2
    PlasterIn;               !- Layer 3

  Construction,
    InDoor,                  !- Name
    WoodDoor;                !- Outside Layer

  Construction,
    OutDoor,                 !- Name
    DoorGlass,               !- Outside Layer
    WindowGas,               !- Layer 2
    DoorGlass;               !- Layer 3

  Construction,
    Window,                  !- Name
    WindowGlass,             !- Outside Layer
    WindowGas,               !- Layer 2
    WindowGlass,             !- Layer 3
    WindowGas,               !- Layer 4
    WindowGlass;             !- Layer 5

  Construction,
    GroundWall,              !- Name
    Plaster,                 !- Outside Layer
    MineralWoolOut,          !- Layer 2
    Bitumen,                 !- Layer 3
    Breack,                  !- Layer 4
    Plaster;                 !- Layer 5

  Construction,
    GlassWall,               !- Name
    Glass,                   !- Outside Layer
    InAir,                   !- Layer 2
    Glass,                   !- Layer 3
    InAir,                   !- Layer 4
    Glass;                   !- Layer 5

  Construction,
    LiftWall,                !- Name
    PlasterIn,               !- Outside Layer
    Plywood,                 !- Layer 2
    MineralWoolOut,          !- Layer 3
    Plywood,                 !- Layer 4
    InAir,                   !- Layer 5
    Glass;                   !- Layer 6

  Construction,
    SpliteZone,              !- Name
    Splite;                  !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    WorkZone,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    KitchenZone,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    EntranceZone1,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    EntranceZone2,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    HoleZone1,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    HoleZone2,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    KeeperZone,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    Lift,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    MusiceZone,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    DirectionZone,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    CloakZone1,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    ServiceZone,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    FurnaceZone,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    WashingZone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    GymnasticZone,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    BigZone,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    ClassZone1,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    DepotZone,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    CommonZone,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    OfficeZone,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  Zone,
    ClassZone2,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

!-   ===========  ALL OBJECTS IN CLASS: SURFACEGEOMETRY ===========

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER ===========

  BuildingSurface:Detailed,
    WorkZone:Wall1.1,        !- Name
    Wall,                    !- Surface Type
    GroundWall,              !- Construction Name
    WorkZone,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    2.5,0,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,0,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.5,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WorkZone:Wall1.2,        !- Name
    Wall,                    !- Surface Type
    GroundWall,              !- Construction Name
    WorkZone,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    2.5,0,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    2.5,0,-1.6,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,-1.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WorkZone:Wall1.3,        !- Name
    Wall,                    !- Surface Type
    GroundWall,              !- Construction Name
    WorkZone,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    3,                       !- Number of Vertices
    0,0,-1.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.5,0,-1.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,2.5;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    WorkZone:Wall1.4,        !- Name
    Wall,                    !- Surface Type
    OutSupportWall,          !- Construction Name
    WorkZone,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    3,                       !- Number of Vertices
    0,0,-1.6,  !- X,Y,Z ==> Vertex 1 {m}
    2.5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    WorkZone:Floor1,         !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    WorkZone,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,0,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    0,11.5,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,11.5,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WorkZone:Floor2,         !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    WorkZone,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,11.5,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1,11.5,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1,18.7,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,18.7,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WorkZone:Wall2,          !- Name
    Wall,                    !- Surface Type
    GroundWall,              !- Construction Name
    WorkZone,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,0,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,18.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,18.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WorkZone:Wall3.1,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    WorkZone,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    KitchenZone:Wall1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,18.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1,18.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1,18.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,18.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WorkZone:Wall4.1,        !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    WorkZone,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1,18.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1,11.5,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1,11.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1,18.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WorkZone:Wall4.2,        !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    WorkZone,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1,11.5,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    0,11.5,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    0,11.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1,11.5,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WorkZone:Wall4.3.1,      !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    WorkZone,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0,11.5,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.5,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,11.5,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WorkZone:Wall4.3.2,      !- Name
    Wall,                    !- Surface Type
    OutSupportWall,          !- Construction Name
    WorkZone,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0,3.5,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.8,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,3.5,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WorkZone:Wall4.3.3,      !- Name
    Wall,                    !- Surface Type
    OutSupportWall,          !- Construction Name
    WorkZone,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0,2.8,-1.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,-1.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.8,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WorkZone:Wall4.3.4,      !- Name
    Wall,                    !- Surface Type
    OutSupportWall,          !- Construction Name
    WorkZone,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    3,                       !- Number of Vertices
    0,2.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,-1.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.8,-1.6;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    WorkZone:Wall4.3.5,      !- Name
    Wall,                    !- Surface Type
    GroundWall,              !- Construction Name
    WorkZone,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    3,                       !- Number of Vertices
    0,2.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,-1.6;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    WorkZone:Ceiling1,       !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    WorkZone,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,2.8,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.8,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WorkZone:Ceiling2,       !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    WorkZone,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone1:Floor2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1,11.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,11.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,18.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1,18.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    KitchenZone:Wall1,       !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    KitchenZone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    WorkZone:Wall3.1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1,18.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,18.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,18.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1,18.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WorkZone:Wall3.2,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    WorkZone,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone1:Wall1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,18.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,18.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,18.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,18.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    KitchenZone:Wall2,       !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    KitchenZone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone1:Wall2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,18.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,18.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    KitchenZone:Wall3,       !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    KitchenZone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone2:Wall1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    KitchenZone:Wall4,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    KitchenZone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone2:Wall2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    1,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1,29.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1,29.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    1,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    KitchenZone:Wall5,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    KitchenZone,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    1,29.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1,25.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    1,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    KitchenZone:Wall6,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    KitchenZone,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    1,25.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1,25.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    1,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    KitchenZone:Wall7,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    KitchenZone,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1,25.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1,18.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1,18.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    KitchenZone:Floor1,      !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    KitchenZone,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,18.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1,18.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1,25.9,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,25.9,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    KitchenZone:Floor2,      !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    KitchenZone,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,25.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1,25.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1,30.1,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,30.1,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    KitchenZone:Ceiling1,    !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    KitchenZone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone1:Floor3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1,18.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,18.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    KitchenZone:Cealing2,    !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    KitchenZone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone1:Floor4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    1,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone1:Wall1,     !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    EntranceZone1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    WorkZone:Wall3.2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,18.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,18.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,18.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,18.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone1:Wall2,     !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    EntranceZone1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    KitchenZone:Wall2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,18.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,18.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone1:Wall3,     !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    EntranceZone1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    KeeperZone:Wall4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,18.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,25.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,18.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone1:Wall4,     !- Name
    Wall,                    !- Surface Type
    LiftWall,                !- Construction Name
    EntranceZone1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LiftZone:Wall4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,25.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,28.4,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,28.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone1:Wall5,     !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    EntranceZone1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CloakZone1:Wall4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,28.4,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,28.4,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone1:Wall6,     !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    EntranceZone1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone2:Wall3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,30.1,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone1:Floor,     !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    EntranceZone1,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,18.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,18.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,30.1,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,30.1,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone1:Ceiling1,  !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    EntranceZone1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone1:Floor5,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,18.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,18.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Wall1,     !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    EntranceZone2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    KitchenZone:Wall3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    1,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    1,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Wall2,     !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    EntranceZone2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    KitchenZone:Wall4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    1,29.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    1,29.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Wall3,     !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    EntranceZone2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone1:Wall6,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Wall4,     !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    EntranceZone2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.2,34.6,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.2,29.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -7.2,29.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.2,34.6,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Wall5,     !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    EntranceZone2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.2,29.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2,29.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2,29.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.2,29.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Wall6,     !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    EntranceZone2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2,29.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2,28.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2,28.8,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2,29.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Wall7,     !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    EntranceZone2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2,28.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1,28.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1,28.8,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2,28.8,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Wall8,     !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    EntranceZone2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1,28.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1,29.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1,29.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1,28.8,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Wall9,     !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    EntranceZone2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1,29.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1,29.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1,29.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1,29.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Wall10,    !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    EntranceZone2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    HoleZone1:Wall1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,32,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,32,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Wall11,    !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    EntranceZone2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    WashingZone1:Wall1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,32,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,33.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,33.8,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,32,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Wall12,    !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    EntranceZone2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    HoleZone2:Wall1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,33.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,33.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,33.8,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,33.8,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Wall13,    !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    EntranceZone2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DirectionZone:Wall1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,33.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.7,33.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.7,33.8,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,33.8,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Wall14,    !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    EntranceZone2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DirectionZone:Wall2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    4.7,33.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.7,40,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.7,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.7,33.8,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Wall15,    !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    EntranceZone2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DirectionZone:Wall3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    4.7,40,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,40,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.7,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Wall16,    !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    EntranceZone2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    HoleZone2:Wall2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,40,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,41.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Wall17,    !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    EntranceZone2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GymnasticZone:Wall1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -6.1,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -6.1,41.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,41.2,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Wall18,    !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    EntranceZone2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MusiceZone:Wall1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.1,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -6.1,35.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -6.1,35.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    -6.1,41.2,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Wall19,    !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    EntranceZone2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MusiceZone:Wall2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.1,35.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.2,35.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -7.2,35.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    -6.1,35.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Wall20,    !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    EntranceZone2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MusiceZone:Wall3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.2,35.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.2,34.6,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -7.2,34.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.2,35.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Floor1,    !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    EntranceZone2,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1,28.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2,28.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2,29.7,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1,29.7,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Floor2,    !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    EntranceZone2,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.1,29.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.2,29.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -7.2,34.6,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -6.1,34.6,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Floor3,    !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    EntranceZone2,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1,29.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -6.1,29.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -6.1,41.2,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1,41.2,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Floor4,    !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    EntranceZone2,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1,33.8,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,33.8,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Floor5,    !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    EntranceZone2,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.7,33.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1,33.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1,41.2,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.7,41.2,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Floor6,    !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    EntranceZone2,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,40,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.7,40,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.7,41.2,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,41.2,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Roof1,     !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    EntranceZone2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2,28.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1,28.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1,29.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2,29.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Ceiling3,  !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    EntranceZone2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.1,40,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,40,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,41.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    -6.1,41.2,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Ceiling4,  !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    EntranceZone2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BigZone:Floor2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.1,29.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    1,29.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    1,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    -6.1,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Ceiling5,  !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    EntranceZone2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BigZone:Floor3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1,30.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,30.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,33.8,0,  !- X,Y,Z ==> Vertex 3 {m}
    1,33.8,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Ceiling6,  !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    EntranceZone2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BigZone:Floor4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1,33.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.7,33.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.7,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    1,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone1:Wall1,         !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    HoleZone1,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone2:Wall10,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,32,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,32,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone1:Wall2,         !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    HoleZone1,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CloakZone1:Wall1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    16.8,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone1:Wall3,         !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    HoleZone1,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ServiceZone:Wall1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    16.8,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    26.2,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    26.2,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone1:Wall4,         !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    HoleZone1,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FurnaceZone:Wall1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    30,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30,32,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30,32,0,  !- X,Y,Z ==> Vertex 3 {m}
    30,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone1:Wall5,         !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    HoleZone1,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    WashingZone1:Wall2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    30,32,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,32,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,32,0,  !- X,Y,Z ==> Vertex 3 {m}
    30,32,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone1:Foor,          !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    HoleZone1,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,32,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    30,32,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone1:Ceiling,       !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    HoleZone1,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Floor1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,30.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    30,30.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    30,32,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,32,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone2:Wall1,         !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    HoleZone2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone2:Wall12,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,33.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,33.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,33.8,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,33.8,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone2:Wall2,         !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    HoleZone2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone2:Wall16,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,40,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,41.2,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone2:Wall3,         !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    HoleZone2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DirectionZone:Wall4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,40,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,33.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,33.8,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone2:Wall4,         !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    HoleZone2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    WashingZone1:Wall3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,33.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,38.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,38.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,33.8,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone2:Wall5,         !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    HoleZone2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    WashingZone1:Wall4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,38.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30,38.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30,38.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,38.2,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone2:Wall6,         !- Name
    Wall,                    !- Surface Type
    GroundWall,              !- Construction Name
    HoleZone2,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,40,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,41.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone2:Wall7,         !- Name
    Wall,                    !- Surface Type
    GroundWall,              !- Construction Name
    HoleZone2,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    30,40,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,40,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    30,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone2:Wall8,         !- Name
    Wall,                    !- Surface Type
    GroundWall,              !- Construction Name
    HoleZone2,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    30,38.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30,40,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    30,38.2,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone2:Floor1,        !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    HoleZone2,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,33.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,33.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,41.2,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,41.2,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone2:Floor2,        !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    HoleZone2,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30,38.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,38.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,40,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    30,40,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone2:Ceiling1,      !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    HoleZone2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BigZone:Floor5,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,33.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,33.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,40,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone2:Ceiling3,      !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    HoleZone2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BigZone:Floor8,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,38.2,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.2,38.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.2,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    KeeperZone:Wall1,        !- Name
    Wall,                    !- Surface Type
    GroundWall,              !- Construction Name
    KeeperZone,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,18.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.8,18.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.8,18.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,18.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    KeeperZone:Wall2,        !- Name
    Wall,                    !- Surface Type
    GroundWall,              !- Construction Name
    KeeperZone,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,18.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.8,25.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.8,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,18.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    KeeperZone:Wall3,        !- Name
    Wall,                    !- Surface Type
    LiftWall,                !- Construction Name
    KeeperZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LiftZone:Wall3,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,25.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,25.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    KeeperZone:Wall4,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    KeeperZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone1:Wall3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,25.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,18.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,18.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    KeeperZone:Floor,        !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    KeeperZone,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,18.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,18.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,25.9,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,25.9,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    KeeperZone:Ceiling1,     !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    KeeperZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone1:Floor9,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,18.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.8,18.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.8,23.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,23.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LiftZone:Wall1,          !- Name
    Wall,                    !- Surface Type
    LiftWall,                !- Construction Name
    Lift,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CloakZone1:Wall2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,28.4,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,28.4,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,28.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,28.4,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LiftZone:Wall2,          !- Name
    Wall,                    !- Surface Type
    LiftWall,                !- Construction Name
    Lift,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CloakZone1:Wall3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,25.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.8,28.4,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.8,28.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LiftZone:Wall3,          !- Name
    Wall,                    !- Surface Type
    LiftWall,                !- Construction Name
    Lift,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    KeeperZone:Wall3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,25.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.8,25.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.8,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LiftZone:Wall4,          !- Name
    Wall,                    !- Surface Type
    LiftWall,                !- Construction Name
    Lift,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone1:Wall4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,28.4,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,25.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,28.4,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LiftZone:Wall5,          !- Name
    Wall,                    !- Surface Type
    LiftWall,                !- Construction Name
    Lift,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DepotZone:Wall1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.8,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.8,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LiftZone:Wall6,          !- Name
    Wall,                    !- Surface Type
    LiftWall,                !- Construction Name
    Lift,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DepotZone:Wall2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.8,28.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.8,28.4,4.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,25.9,5.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LiftZone:Wall7,          !- Name
    Wall,                    !- Surface Type
    LiftWall,                !- Construction Name
    Lift,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall11,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,28.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,28.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,28.4,4.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,28.4,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LiftZone:Wall8,          !- Name
    Wall,                    !- Surface Type
    LiftWall,                !- Construction Name
    Lift,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall12,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,28.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,25.9,5.5,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,28.4,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LiftZone:Floor,          !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    Lift,                    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,25.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,25.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,28.4,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,28.4,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LiftZone:Roof,           !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    Lift,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .96347,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,25.9,5.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.8,25.9,5.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.8,28.4,4.5,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,28.4,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Wall1,        !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    MusiceZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone2:Wall18,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.1,35.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -6.1,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -6.1,41.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    -6.1,35.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Wall2,        !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    MusiceZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone2:Wall19,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.2,35.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -6.1,35.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -6.1,35.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.2,35.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Wall3,        !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    MusiceZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone2:Wall20,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.2,34.6,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.2,35.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -7.2,35.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.2,34.6,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Wall4,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    MusiceZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GymnasticZone:Wall2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.1,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -15.3,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -15.3,41.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    -6.1,41.2,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Wall5,        !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    MusiceZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BigZone:Wall1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.2,34.6,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.2,41.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.2,41.2,1.3,  !- X,Y,Z ==> Vertex 3 {m}
    -7.2,34.6,1.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Wall6,        !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    MusiceZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.3,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -15.3,40,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -15.3,40,1.3,  !- X,Y,Z ==> Vertex 3 {m}
    -15.3,41.2,1.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Wall7,        !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    MusiceZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.3,40,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -20.4,40,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -20.4,40,1.3,  !- X,Y,Z ==> Vertex 3 {m}
    -15.3,40,1.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Wall8,        !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    MusiceZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4,40,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -19.1,32.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -19.1,32.7,1.3,  !- X,Y,Z ==> Vertex 3 {m}
    -20.4,40,1.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Wall9,        !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    MusiceZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.1,32.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -16.6,33.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -16.6,33.1,1.3,  !- X,Y,Z ==> Vertex 3 {m}
    -19.1,32.7,1.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Wall10,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    MusiceZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.6,33.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -16.6,33.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -16.6,33.8,1.3,  !- X,Y,Z ==> Vertex 3 {m}
    -16.6,33.1,1.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Wall11,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    MusiceZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.6,33.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -15.3,33.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -15.3,33.8,1.3,  !- X,Y,Z ==> Vertex 3 {m}
    -16.6,33.8,1.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Wall12,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    MusiceZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.3,33.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -15.3,33.3,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -15.3,33.3,1.3,  !- X,Y,Z ==> Vertex 3 {m}
    -15.3,33.8,1.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Wall13,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    MusiceZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.3,33.3,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.2,34.6,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -7.2,34.6,1.3,  !- X,Y,Z ==> Vertex 3 {m}
    -15.3,33.3,1.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Floor1,       !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    MusiceZone,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.1,35.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.2,35.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -7.2,41.2,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -6.1,41.2,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Floor2,       !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    MusiceZone,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.2,34.6,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -15.3,33.3,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -15.3,41.2,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -7.2,41.2,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Floor3,       !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    MusiceZone,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.3,33.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -16.6,33.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -16.6,40,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -15.3,40,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Floor5,       !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    MusiceZone,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.6,33.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -19.1,32.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -20.4,40,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -16.6,40,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Ceiling1,     !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    MusiceZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BigZone:Floor1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.2,34.6,0,  !- X,Y,Z ==> Vertex 1 {m}
    -6.1,35.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    -6.1,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.2,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Roof1,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    MusiceZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.3,33.3,1.3,  !- X,Y,Z ==> Vertex 1 {m}
    -7.2,34.6,1.3,  !- X,Y,Z ==> Vertex 2 {m}
    -7.2,41.2,1.3,  !- X,Y,Z ==> Vertex 3 {m}
    -15.3,41.2,1.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Roof2,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    MusiceZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.6,33.8,1.3,  !- X,Y,Z ==> Vertex 1 {m}
    -15.3,33.8,1.3,  !- X,Y,Z ==> Vertex 2 {m}
    -15.3,40,1.3,  !- X,Y,Z ==> Vertex 3 {m}
    -16.6,40,1.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Roof3,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    MusiceZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.1,32.7,1.3,  !- X,Y,Z ==> Vertex 1 {m}
    -16.6,33.1,1.3,  !- X,Y,Z ==> Vertex 2 {m}
    -16.6,40,1.3,  !- X,Y,Z ==> Vertex 3 {m}
    -20.4,40,1.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DirectionZone:Wall1,     !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    DirectionZone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone2:Wall13,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    4.7,33.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,33.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,33.8,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.7,33.8,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DirectionZone:Wall2,     !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    DirectionZone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone2:Wall14,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    4.7,40,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.7,33.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.7,33.8,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.7,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DirectionZone:Wall3,     !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    DirectionZone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone2:Wall15,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,40,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.7,40,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.7,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DirectionZone:Wall4,     !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    DirectionZone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    HoleZone2:Wall3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,33.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,40,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,33.8,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DirectionZone:Floor,     !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    DirectionZone,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,33.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.7,33.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.7,40,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,40,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DirectonZone:Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    DirectionZone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BigZone:Floor6,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.7,33.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,33.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.7,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CloakZone1:Wall1,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    CloakZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    HoleZone1:Wall2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    16.8,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CloakZone1:Wall2,        !- Name
    Wall,                    !- Surface Type
    LiftWall,                !- Construction Name
    CloakZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LiftZone:Wall1,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,28.4,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.8,28.4,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.8,28.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,28.4,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CloakZone1:Wall3,        !- Name
    Wall,                    !- Surface Type
    LiftWall,                !- Construction Name
    CloakZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LiftZone:Wall2,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,28.4,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.8,25.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.8,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,28.4,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CloakZone1:Wall4,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    CloakZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone1:Wall5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,28.4,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,28.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CloakZone1:Wall5,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    CloakZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ServiceZone:Wall2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    16.8,25.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    16.8,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CloakZone1:Wall6,        !- Name
    Wall,                    !- Surface Type
    GroundWall,              !- Construction Name
    CloakZone1,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,25.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    16.8,25.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CloakZone1:Floor1,       !- Name
    Floor,                   !- Surface Type
    BasicFloorWC,            !- Construction Name
    CloakZone1,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.8,25.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.8,25.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.8,30.1,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,30.1,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CloakZone1:Floor2,       !- Name
    Floor,                   !- Surface Type
    BasicFloorWC,            !- Construction Name
    CloakZone1,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,28.4,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,28.4,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,30.1,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,30.1,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CloakZone1:Ceiling1,     !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    CloakZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Floor2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,28.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.8,28.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CloakZone1:Ceiling2,     !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    CloakZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Floor3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,28.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.8,28.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.8,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone1:Wall6,         !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    HoleZone1,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FurnaceZone:Wall2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    26.2,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ServiceZone:Wall1,       !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    ServiceZone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    HoleZone1:Wall3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    16.8,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    26.2,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ServiceZone:Wall2,       !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    ServiceZone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CloakZone1:Wall5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    16.8,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    16.8,25.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ServiceZone:Wall3,       !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    ServiceZone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FurnaceZone:Wall3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2,25.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    26.2,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    26.2,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    26.2,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ServiceZone:Wall4,       !- Name
    Wall,                    !- Surface Type
    GroundWall,              !- Construction Name
    ServiceZone,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    16.8,25.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    26.2,25.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    26.2,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ServiceZone:Floor,       !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    ServiceZone,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2,25.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    16.8,25.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,30.1,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    26.2,30.1,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ServiceZone:Ceiling,     !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    ServiceZone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Floor4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.8,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.2,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.2,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FurnaceZone:Wall1,       !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    FurnaceZone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    HoleZone1:Wall4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    30,32,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    30,32,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FurnaceZone:Wall2,       !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    FurnaceZone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    HoleZone1:Wall6,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    30,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    26.2,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    26.2,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    30,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FurnaceZone:Wall3,       !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    FurnaceZone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ServiceZone:Wall3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    26.2,25.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    26.2,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    26.2,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FurnaceZone:Wall4,       !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    FurnaceZone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    WashingZone1:Wall5,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    30,35.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30,32,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30,32,0,  !- X,Y,Z ==> Vertex 3 {m}
    30,35.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FurnaceZone:Wall5,       !- Name
    Wall,                    !- Surface Type
    GroundWall,              !- Construction Name
    FurnaceZone,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2,25.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    37.2,25.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    37.2,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    26.2,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FurnaceZone:Wall6,       !- Name
    Wall,                    !- Surface Type
    GroundWall,              !- Construction Name
    FurnaceZone,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    37.2,25.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    37.2,35.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    37.2,35.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.2,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FurnaceZone:Wall7,       !- Name
    Wall,                    !- Surface Type
    GroundWall,              !- Construction Name
    FurnaceZone,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    37.2,35.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30,35.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30,35.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.2,35.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FurnaceZone:Floor1,      !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    FurnaceZone,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    37.2,25.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    26.2,25.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    26.2,30.1,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    37.2,30.1,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FurnaceZone:Floor2,      !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    FurnaceZone,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    37.2,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30,32,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    37.2,32,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FurnaceZone:Floor3,      !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    FurnaceZone,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    37.2,32,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30,32,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30,35.7,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    37.2,35.7,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FurnaceZone:Ceiling1,    !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    FurnaceZone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Floor5,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    37.2,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.2,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    26.2,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FurnaceZone:Ceiling2,    !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    FurnaceZone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Floor6,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30,30.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    37.2,30.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.2,32.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    30,32.5,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FurnaceZone:Ceiling3,    !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    FurnaceZone,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OfficeZone:Floor2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    37.2,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.2,35.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    30,35.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WashingZone1:Wall1,      !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    WashingZone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone2:Wall11,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,33.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,32,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,32,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,33.8,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WashingZone1:Wall2,      !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    WashingZone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    HoleZone1:Wall5,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,32,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30,32,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30,32,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,32,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WashingZone1:Wall3,      !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    WashingZone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    HoleZone2:Wall4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,38.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,33.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,33.8,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,38.2,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WashingZone1:Wall4,      !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    WashingZone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    HoleZone2:Wall5,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    30,38.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,38.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,38.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    30,38.2,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WashingZone1:Wall5,      !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    WashingZone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FurnaceZone:Wall4,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    30,32,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30,35.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30,35.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    30,32,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WashingZone1:Wall6,      !- Name
    Wall,                    !- Surface Type
    GroundWall,              !- Construction Name
    WashingZone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    30,35.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30,38.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30,38.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    30,35.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WashingZone1:Floor,      !- Name
    Floor,                   !- Surface Type
    BasicFloorWC,            !- Construction Name
    WashingZone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    30,32,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,32,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,38.2,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    30,38.2,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WashingZone1:Ceiling1,   !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    WashingZone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BigZone:Floor9,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.2,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.2,38.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,38.2,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone2:Wall9,         !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    HoleZone2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GymnasticZone:Wall3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,41.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,41.2,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GymnasticZone:Wall1,     !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    GymnasticZone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone2:Wall17,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.1,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,41.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    -6.1,41.2,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GymnasticZone:Wall2,     !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    GymnasticZone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MusiceZone:Wall4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.3,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -6.1,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -6.1,41.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    -15.3,41.2,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GymnasticZone:Wall3,     !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    GymnasticZone,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    HoleZone2:Wall9,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,41.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,41.2,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GymnasticZone:Wall4,     !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    GymnasticZone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.4,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -15.3,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -15.3,41.2,6.1,  !- X,Y,Z ==> Vertex 3 {m}
    -17.4,41.2,6.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GymnasticZone:Wall5,     !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    GymnasticZone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.4,57.4,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -17.4,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -17.4,41.2,6.1,  !- X,Y,Z ==> Vertex 3 {m}
    -17.4,57.4,6.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GymnasticZone:Wall6,     !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    GymnasticZone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    .4,57.4,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -17.4,57.4,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -17.4,57.4,6.1,  !- X,Y,Z ==> Vertex 3 {m}
    .4,57.4,6.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GymnasticZone:Wall7,     !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    GymnasticZone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    3.1,57.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    .4,57.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    .4,57.4,6.1,  !- X,Y,Z ==> Vertex 3 {m}
    3.1,57.4,6.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GymnasticZone:Wall8,     !- Name
    Wall,                    !- Surface Type
    OutSupportWall,          !- Construction Name
    GymnasticZone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    3.1,57.4,-1.75,  !- X,Y,Z ==> Vertex 1 {m}
    .4,57.4,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    .4,57.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.1,57.4,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GymnasticZone:Wall9,     !- Name
    Wall,                    !- Surface Type
    GroundWall,              !- Construction Name
    GymnasticZone,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    3,                       !- Number of Vertices
    3.1,57.4,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    .4,57.4,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.1,57.4,-1.75;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    GymnasticZone:Wall10,    !- Name
    Wall,                    !- Surface Type
    OutSupportWall,          !- Construction Name
    GymnasticZone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9,57.4,-1.75,  !- X,Y,Z ==> Vertex 1 {m}
    3.1,57.4,-1.75,  !- X,Y,Z ==> Vertex 2 {m}
    3.1,57.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.9,57.4,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GymnasticZone:Wall11,    !- Name
    Wall,                    !- Surface Type
    GroundWall,              !- Construction Name
    GymnasticZone,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9,57.4,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.1,57.4,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.1,57.4,-1.75,  !- X,Y,Z ==> Vertex 3 {m}
    4.9,57.4,-1.75;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GymnasticZone:Wall12,    !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    GymnasticZone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9,57.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.1,57.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.1,57.4,6.1,  !- X,Y,Z ==> Vertex 3 {m}
    4.9,57.4,6.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GymnasticZone:Wall13,    !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    GymnasticZone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,57.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.9,57.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.9,57.4,6.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,57.4,6.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GymnasticZone:Wall14,    !- Name
    Wall,                    !- Surface Type
    OutSupportWall,          !- Construction Name
    GymnasticZone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    3,                       !- Number of Vertices
    7.8,57.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.9,57.4,-1.75,  !- X,Y,Z ==> Vertex 2 {m}
    4.9,57.4,0;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    GymnasticZone:Wall15,    !- Name
    Wall,                    !- Surface Type
    GroundWall,              !- Construction Name
    GymnasticZone,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.8,57.4,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.9,57.4,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.9,57.4,-1.75,  !- X,Y,Z ==> Vertex 3 {m}
    7.8,57.4,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GymnasticZone:Wall16,    !- Name
    Wall,                    !- Surface Type
    GroundWall,              !- Construction Name
    GymnasticZone,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,57.4,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.8,57.4,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.8,57.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,57.4,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GymnasticZone:Wall17,    !- Name
    Wall,                    !- Surface Type
    GroundWall,              !- Construction Name
    GymnasticZone,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,57.4,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,57.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,41.2,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GymnasticZone:Wall18,    !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    GymnasticZone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,41.2,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,57.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,57.4,6.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,41.2,6.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GymnasticZone:Wall19,    !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    GymnasticZone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.4,41.2,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,41.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,41.2,6.1,  !- X,Y,Z ==> Vertex 3 {m}
    -17.4,41.2,6.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GymnasticZone:Floor,     !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    GymnasticZone,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -17.4,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -17.4,57.4,-3.5,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,57.4,-3.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    GymnasticZone:Roof,      !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    GymnasticZone,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.4,41.2,6.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,41.2,6.1,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,57.4,6.1,  !- X,Y,Z ==> Vertex 3 {m}
    -17.4,57.4,6.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MusiceZone:Ceiling2,     !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    MusiceZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.2,40,0,  !- X,Y,Z ==> Vertex 1 {m}
    -6.1,40,0,  !- X,Y,Z ==> Vertex 2 {m}
    -6.1,41.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.2,41.2,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone2:Ceiling7,  !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    EntranceZone2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BigZone:Floor7,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.2,29.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    -6.1,29.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    -6.1,35.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.2,34.6,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone2:Ceiling2,      !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    HoleZone2,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OfficeZone:Floor1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.2,38.2,0,  !- X,Y,Z ==> Vertex 1 {m}
    30,38.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    30,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.2,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WashingZone1:Ceiling2,   !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    WashingZone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Floor7,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,32,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.2,32,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.2,32.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,32.5,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WashingZone1:Ceiling3,   !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    WashingZone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Floor8,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.2,32,0,  !- X,Y,Z ==> Vertex 1 {m}
    30,32,0,  !- X,Y,Z ==> Vertex 2 {m}
    30,32.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.2,32.5,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WashingZone1:Ceiling4,   !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    WashingZone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OfficeZone:Floor3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.2,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    30,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    30,38.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.2,38.2,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Wall3,           !- Name
    Wall,                    !- Surface Type
    SpliteZone,              !- Construction Name
    BigZone,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,30.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,32.5,4.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,30.1,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Wall1,           !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    BigZone,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MusiceZone:Wall5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.2,41.2,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.2,34.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.2,34.6,1.3,  !- X,Y,Z ==> Vertex 3 {m}
    -7.2,41.2,1.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Wall2,           !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    BigZone,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone1:Wall1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    1,30.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,30.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,30.1,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    1,30.1,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Wall4,           !- Name
    Wall,                    !- Surface Type
    SpliteZone,              !- Construction Name
    BigZone,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,30.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,30.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,30.1,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,30.1,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Wall5,           !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    BigZone,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone1:Wall2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    1,29.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    1,30.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    1,30.1,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    1,29.7,3.96;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Floor1,          !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    BigZone,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MusiceZone:Ceiling1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.1,35.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.2,34.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.2,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    -6.1,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Floor2,          !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    BigZone,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone2:Ceiling4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1,29.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    -6.1,29.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    -6.1,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    1,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Floor3,          !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    BigZone,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone2:Ceiling5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,30.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    1,30.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    1,33.8,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,33.8,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Floor4,          !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    BigZone,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone2:Ceiling6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.7,33.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    1,33.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    1,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.7,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Floor7,          !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    BigZone,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone2:Ceiling7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.1,29.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.2,29.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.2,34.6,0,  !- X,Y,Z ==> Vertex 3 {m}
    -6.1,35.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Floor6,          !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    BigZone,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DirectonZone:Ceiling,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,33.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.7,33.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.7,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Floor8,          !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    BigZone,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    HoleZone2:Ceiling3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.2,38.2,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,38.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.2,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Floor5,          !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    BigZone,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    HoleZone2:Ceiling1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,33.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,33.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Floor9,          !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    BigZone,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    WashingZone1:Ceiling1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.2,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,38.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.2,38.2,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Wall6,           !- Name
    Wall,                    !- Surface Type
    SpliteZone,              !- Construction Name
    BigZone,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.5,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5,32.5,4.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,32.5,4.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Wall7,           !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    BigZone,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.5,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.4,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.4,32.5,4.1,  !- X,Y,Z ==> Vertex 3 {m}
    16.5,32.5,4.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Wall8,           !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    BigZone,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.2,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.2,32.5,4.1,  !- X,Y,Z ==> Vertex 3 {m}
    19.4,32.5,4.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Wall9,           !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    BigZone,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OfficeZone:Wall1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.2,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.2,40,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.2,40,5.1,  !- X,Y,Z ==> Vertex 3 {m}
    22.2,32.5,4.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Big Zone:Wall10,         !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    BigZone,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.2,40,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.2,40,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.2,40,5.1,  !- X,Y,Z ==> Vertex 3 {m}
    22.2,40,5.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Wall11,          !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    BigZone,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.2,40,1.3,  !- X,Y,Z ==> Vertex 1 {m}
    -7.2,34.6,1.3,  !- X,Y,Z ==> Vertex 2 {m}
    -7.2,34.6,4.39,  !- X,Y,Z ==> Vertex 3 {m}
    -7.2,40,5.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Wall12,          !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    BigZone,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.2,34.6,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.2,30.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.2,30.1,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    -7.2,34.6,4.39;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Wall13,          !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    BigZone,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.2,30.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.2,29.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.2,29.7,3.96,  !- X,Y,Z ==> Vertex 3 {m}
    -7.2,30.1,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Wall14,          !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    BigZone,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.2,29.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    1,29.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    1,29.7,3.96,  !- X,Y,Z ==> Vertex 3 {m}
    -7.2,29.7,3.96;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Roof1,           !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    BigZone,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .96347,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.2,29.7,3.96,  !- X,Y,Z ==> Vertex 1 {m}
    1,29.7,3.96,  !- X,Y,Z ==> Vertex 2 {m}
    1,30.1,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    -7.2,30.1,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Roof2,           !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    BigZone,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .995744,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.2,30.1,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,30.1,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,40,5.1,  !- X,Y,Z ==> Vertex 3 {m}
    -7.2,40,5.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BigZone:Roof3,           !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    BigZone,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .995744,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,32.5,4.1,  !- X,Y,Z ==> Vertex 1 {m}
    22.2,32.5,4.1,  !- X,Y,Z ==> Vertex 2 {m}
    22.2,40,5.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,40,5.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    HoleZone2:Ceiling4,      !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    HoleZone2,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,40,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,40,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,41.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,41.2,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WorkZone:Ceiling3,       !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    WorkZone,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone1:Floor1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,2.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,2.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,11.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,11.5,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EntranceZone1:Ceiling2,  !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    EntranceZone1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Floor9,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Floor1,       !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    ClassZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    WorkZone:Ceiling3,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,2.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,11.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,11.5,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Floor2,       !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    ClassZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    WorkZone:Ceiling2,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,11.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1,11.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1,18.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,18.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Floor3,       !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    ClassZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    KitchenZone:Ceiling1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,18.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1,18.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Floor4,       !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    ClassZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    KitchenZone:Cealing2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    1,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    1,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Floor5,       !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    ClassZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone1:Ceiling1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,18.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,18.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Floor6,       !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    ClassZone1,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.5,5.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,5.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,14.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.5,14.5,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Floor7,       !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    ClassZone1,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.6,18.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.8,18.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.8,23.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.6,23.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Floor8,       !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    ClassZone1,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.6,23.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.5,23.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.6,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Floor9,       !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    ClassZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    KeeperZone:Ceiling1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,18.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,18.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,23.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,23.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Floor10,      !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    ClassZone1,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.6,14.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,14.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,18.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    18.6,18.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    KeeperZone:Ceiling2,     !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    KeeperZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DepotZone:Floor1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,23.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.8,23.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.8,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Wall1,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    ClassZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BigZone:Wall2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,30.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    1,30.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    1,30.1,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,30.1,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Wall2,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    ClassZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BigZone:Wall5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    1,30.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    1,29.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    1,29.7,3.96,  !- X,Y,Z ==> Vertex 3 {m}
    1,30.1,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Wall3,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    ClassZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,30.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,30.1,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,25.9,5.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Wall4,        !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    ClassZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall7,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Wall5,        !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    ClassZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall8,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    18.6,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.5,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    18.6,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Wall6,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    ClassZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DepotZone:Wall3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,23.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,23.1,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Wall7,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    ClassZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DepotZone:Wall4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    16.5,23.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,23.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,23.1,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    16.5,23.1,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Wall8,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    ClassZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DepotZone:Wall5,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    16.5,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.5,23.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5,23.1,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    16.5,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Wall9,        !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    1,29.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    1,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    1,25.9,5.5,  !- X,Y,Z ==> Vertex 3 {m}
    1,29.7,3.96;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Wall10,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    1,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    1,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Wall11,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1,11.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1,11.5,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Wall12,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1,11.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,11.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,11.5,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1,11.5,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Wall13,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0,11.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.8,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,11.5,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Wall14,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    0,2.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,2.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,2.8,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.8,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Wall15,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,2.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,5.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,5.8,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,2.8,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Wall16,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,5.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.5,5.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5,5.8,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,5.8,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Wall17,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    16.5,5.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.5,14.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5,14.5,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    16.5,5.8,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Wall18,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    16.5,14.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    18.6,14.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.6,14.5,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    16.5,14.5,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Wall19,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    18.6,14.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    18.6,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.6,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    18.6,14.5,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Roof1,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ClassZone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,2.8,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,2.8,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,11.5,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,11.5,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Roof2,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ClassZone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1,11.5,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,11.5,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Roof3,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ClassZone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,5.8,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    16.5,5.8,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    16.5,23.1,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,23.1,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Roof4,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ClassZone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.5,14.5,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    18.6,14.5,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    18.6,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    16.5,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CloakZone1:Ceiling3,     !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    CloakZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Floor10,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.8,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,28.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.8,28.4,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CloakZone1:Ceiling4,     !- Name
    Ceiling,                 !- Surface Type
    Floor1,                  !- Construction Name
    CloakZone1,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DepotZone:Floor2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.8,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.8,28.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,28.4,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DepotZone:Floor1,        !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    DepotZone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    KeeperZone:Ceiling2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,23.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,23.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DepotZone:Floor2,        !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    DepotZone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CloakZone1:Ceiling4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.8,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.8,28.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.8,28.4,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DepotZone:Floor3,        !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    DepotZone,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.5,23.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.8,23.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.8,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.5,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DepotZone:Wall1,         !- Name
    Wall,                    !- Surface Type
    LiftWall,                !- Construction Name
    DepotZone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LiftZone:Wall5,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DepotZone:Wall2,         !- Name
    Wall,                    !- Surface Type
    LiftWall,                !- Construction Name
    DepotZone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LiftZone:Wall6,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,28.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.8,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.8,25.9,5.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,28.4,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DepotZone:Wall3,         !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    DepotZone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone1:Wall6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,23.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,23.1,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DepotZone:Wall4,         !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    DepotZone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone1:Wall7,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,23.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.5,23.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5,23.1,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,23.1,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DepotZone:Wall5,         !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    DepotZone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone1:Wall8,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    16.5,23.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.5,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    16.5,23.1,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DepotZone:Wall6,         !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    DepotZone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall9,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    16.5,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.8,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.8,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    16.5,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DepotZone:Wall7,         !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    DepotZone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall10,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.8,28.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.8,28.4,4.5,  !- X,Y,Z ==> Vertex 3 {m}
    12.8,25.9,5.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DepotZone:Wall8,         !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    DepotZone,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall13,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8,28.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.8,28.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.8,28.4,4.5,  !- X,Y,Z ==> Vertex 3 {m}
    12.8,28.4,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DepotZone:Roof1,         !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    DepotZone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,23.1,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    16.5,23.1,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    16.5,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DepotZone:Roof2,         !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    DepotZone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .96347,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,25.9,5.5,  !- X,Y,Z ==> Vertex 1 {m}
    12.8,25.9,5.5,  !- X,Y,Z ==> Vertex 2 {m}
    12.8,28.4,4.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,28.4,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LiftZone:Wall9,          !- Name
    Wall,                    !- Surface Type
    LiftWall,                !- Construction Name
    Lift,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,25.9,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    11.8,25.9,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    11.8,25.9,5.5,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,25.9,5.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DepotZone:Wall9,         !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    DepotZone,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,25.9,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    12.8,25.9,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    12.8,25.9,5.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,25.9,5.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Wall20,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    1,25.9,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,25.9,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,25.9,5.5,  !- X,Y,Z ==> Vertex 3 {m}
    1,25.9,5.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Floor1,       !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    HoleZone1:Ceiling,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30,30.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,30.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,32,0,  !- X,Y,Z ==> Vertex 3 {m}
    30,32,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Floor2,       !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CloakZone1:Ceiling1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.8,28.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.8,28.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.8,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Floor3,       !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CloakZone1:Ceiling2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,28.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,28.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Floor4,       !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ServiceZone:Ceiling,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.8,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    26.2,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Floor5,       !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FurnaceZone:Ceiling1,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    37.2,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.2,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.2,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.2,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Floor6,       !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FurnaceZone:Ceiling2,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    37.2,30.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    30,30.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    30,32.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.2,32.5,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Floor7,       !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    WashingZone1:Ceiling2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.2,32,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,32,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,32.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.2,32.5,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Floor8,       !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    WashingZone1:Ceiling3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30,32,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.2,32,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.2,32.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    30,32.5,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Floor9,       !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EntranceZone1:Ceiling2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Floor10,      !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CloakZone1:Ceiling3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.8,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.8,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.8,28.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,28.4,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Floor11,      !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    CommonZone,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    54.6,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    37.2,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.2,32.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.6,32.5,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Floor12,      !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    CommonZone,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.5,25.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    45.3,25.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.3,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    52.5,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Floor13,      !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    CommonZone,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.5,22.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.7,22.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.7,25.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    52.5,25.4,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall1,        !- Name
    Wall,                    !- Surface Type
    SpliteZone,              !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BigZone:Wall3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,30.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,30.1,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,32.5,4.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall2,        !- Name
    Wall,                    !- Surface Type
    SpliteZone,              !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BigZone:Wall4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,30.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,30.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,30.1,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,30.1,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall3,        !- Name
    Wall,                    !- Surface Type
    SpliteZone,              !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BigZone:Wall6,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    16.5,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,32.5,4.1,  !- X,Y,Z ==> Vertex 3 {m}
    16.5,32.5,4.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall4,        !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BigZone:Wall7,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    19.4,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.5,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5,32.5,4.1,  !- X,Y,Z ==> Vertex 3 {m}
    19.4,32.5,4.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall5,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BigZone:Wall8,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    22.2,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.4,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.4,32.5,4.1,  !- X,Y,Z ==> Vertex 3 {m}
    22.2,32.5,4.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall6,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone1:Wall3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,30.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,25.9,5.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,30.1,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall7,        !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone1:Wall4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall8,        !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone1:Wall5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    16.5,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    18.6,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.6,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    16.5,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall9,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DepotZone:Wall6,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.5,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    12.8,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall10,       !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DepotZone:Wall7,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8,28.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.8,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.8,25.9,5.5,  !- X,Y,Z ==> Vertex 3 {m}
    12.8,28.4,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall11,       !- Name
    Wall,                    !- Surface Type
    LiftWall,                !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LiftZone:Wall7,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,28.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.8,28.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.8,28.4,4.5,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,28.4,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall12,       !- Name
    Wall,                    !- Surface Type
    LiftWall,                !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LiftZone:Wall8,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,28.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,28.4,4.5,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,25.9,5.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall13,       !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DepotZone:Wall8,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,28.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.8,28.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.8,28.4,4.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,28.4,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall14,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    CommonZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,25.9,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,25.9,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,25.9,5.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,25.9,5.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall15,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    CommonZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    16.5,25.9,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    18.6,25.9,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    18.6,25.9,5.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.5,25.9,5.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall16,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    CommonZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    11.8,25.9,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    16.5,25.9,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    16.5,25.9,5.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.8,25.9,5.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall17,       !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OfficeZone:Wall2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    54.6,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.2,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.2,32.5,4.1,  !- X,Y,Z ==> Vertex 3 {m}
    54.6,32.5,4.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall18,       !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OfficeZone:Wall3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    54.6,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.6,30.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.6,30.1,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    54.6,25.9,5.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall19,       !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OfficeZone:Wall4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    54.6,30.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.6,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.6,32.5,4.1,  !- X,Y,Z ==> Vertex 3 {m}
    54.6,30.1,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Wall5,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    OfficeZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone2:Wall1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    54.6,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    57.1,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    57.1,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    54.6,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall21,       !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone2:Wall2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.5,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.6,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.6,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    52.5,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall22,       !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone2:Wall3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.5,22.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.5,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.5,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    52.5,22.3,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall23,       !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone2:Wall4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7,22.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.5,22.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.5,22.3,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    48.7,22.3,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall24,       !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone2:Wall5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7,25.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.7,22.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.7,22.3,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    48.7,25.4,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall25,       !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone2:Wall6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3,25.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.7,25.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.7,25.4,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    45.3,25.4,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall26,       !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone2:Wall7,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    45.3,25.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.3,25.4,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    45.3,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall27,       !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    CommonZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ClassZone2:Wall8,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    43.2,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    45.3,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.3,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    43.2,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall28,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    CommonZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    43.2,25.9,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    57.1,25.9,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    57.1,25.9,5.5,  !- X,Y,Z ==> Vertex 3 {m}
    43.2,25.9,5.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Wall29,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    CommonZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    18.6,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    43.2,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.2,25.9,5.5,  !- X,Y,Z ==> Vertex 3 {m}
    18.6,25.9,5.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Roof5,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ClassZone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .96347,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    1,25.9,5.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,25.9,5.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,30.1,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    1,30.1,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone1:Wall21,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone1,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    1,25.9,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,25.9,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,25.9,5.5,  !- X,Y,Z ==> Vertex 3 {m}
    1,25.9,5.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Roof1,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    CommonZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .96347,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2,25.9,5.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,25.9,5.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,30.1,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,30.1,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Roof2,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    CommonZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .96347,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,28.4,4.5,  !- X,Y,Z ==> Vertex 1 {m}
    12.8,28.4,4.5,  !- X,Y,Z ==> Vertex 2 {m}
    12.8,30.1,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,30.1,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Roof3,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    CommonZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .96347,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8,25.9,5.5,  !- X,Y,Z ==> Vertex 1 {m}
    54.6,25.9,5.5,  !- X,Y,Z ==> Vertex 2 {m}
    54.6,30.1,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    12.8,30.1,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Roof4,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    CommonZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .995744,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    9.3,30.1,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    54.6,30.1,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    54.6,32.5,4.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,32.5,4.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Roof5,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    CommonZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3,25.4,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    52.5,25.4,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    52.5,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    45.3,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CommonZone:Roof6,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    CommonZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7,22.3,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    52.5,22.3,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    52.5,25.4,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    48.7,25.4,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Floor1,       !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    OfficeZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    HoleZone2:Ceiling2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30,38.2,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.2,38.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.2,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    30,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Floor2,       !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    OfficeZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FurnaceZone:Ceiling3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    37.2,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    30,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    30,35.7,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.2,35.7,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Floor3,       !- Name
    Floor,                   !- Surface Type
    Floor1,                  !- Construction Name
    OfficeZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    WashingZone1:Ceiling4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.2,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.2,38.2,0,  !- X,Y,Z ==> Vertex 3 {m}
    30,38.2,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Floor4,       !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    OfficeZone,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    37.2,35.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    30,35.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    30,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.2,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Floor5,       !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    OfficeZone,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    37.2,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.2,40,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.3,40,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Floor6,       !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    OfficeZone,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    54.6,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    45.3,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.3,37.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.6,37.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Floor7,       !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    OfficeZone,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    58.9,30.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.6,30.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.6,37.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    61.2,37.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Floor8,       !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    OfficeZone,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    57.1,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.6,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.6,30.1,0,  !- X,Y,Z ==> Vertex 3 {m}
    57.1,30.1,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Wall1,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    OfficeZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BigZone:Wall9,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    22.2,40,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.2,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.2,32.5,4.1,  !- X,Y,Z ==> Vertex 3 {m}
    22.2,40,5.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Wall2,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    OfficeZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall17,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    22.2,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.6,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.6,32.5,4.1,  !- X,Y,Z ==> Vertex 3 {m}
    22.2,32.5,4.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Wall3,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    OfficeZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall18,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    54.6,30.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.6,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.6,25.9,5.5,  !- X,Y,Z ==> Vertex 3 {m}
    54.6,30.1,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Wall4,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    OfficeZone,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall19,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    54.6,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.6,30.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.6,30.1,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    54.6,32.5,4.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Wall6,        !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    OfficeZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    57.1,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    57.1,30.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    57.1,30.1,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    57.1,25.9,5.5;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Wall7,        !- Name
    Wall,                    !- Surface Type
    OutSupportWall,          !- Construction Name
    OfficeZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    57.1,30.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    58.9,30.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    58.9,30.1,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    57.1,30.1,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Wall8,        !- Name
    Wall,                    !- Surface Type
    OutSupportWall,          !- Construction Name
    OfficeZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    58.9,30.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    61.5,37.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    61.5,37.9,4.8,  !- X,Y,Z ==> Vertex 3 {m}
    58.9,30.1,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Wall9,        !- Name
    Wall,                    !- Surface Type
    OutSupportWall,          !- Construction Name
    OfficeZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    61.5,37.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    45.3,37.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.3,37.9,4.8,  !- X,Y,Z ==> Vertex 3 {m}
    61.5,37.9,4.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Wall10,       !- Name
    Wall,                    !- Surface Type
    OutSupportWall,          !- Construction Name
    OfficeZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3,37.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    45.3,40,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.3,40,5.1,  !- X,Y,Z ==> Vertex 3 {m}
    45.3,37.9,4.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Wall11,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    OfficeZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3,40,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.2,40,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.2,40,5.1,  !- X,Y,Z ==> Vertex 3 {m}
    45.3,40,5.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Roof1,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    OfficeZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .96347,                  !- View Factor to Ground
    4,                       !- Number of Vertices
    54.6,25.9,5.5,  !- X,Y,Z ==> Vertex 1 {m}
    57.1,25.9,5.5,  !- X,Y,Z ==> Vertex 2 {m}
    57.1,30.1,3.8,  !- X,Y,Z ==> Vertex 3 {m}
    54.6,30.1,3.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Roof2,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    OfficeZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .995744,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    54.6,30.1,3.8,  !- X,Y,Z ==> Vertex 1 {m}
    58.9,30.1,3.8,  !- X,Y,Z ==> Vertex 2 {m}
    61.5,37.9,4.8,  !- X,Y,Z ==> Vertex 3 {m}
    54.6,37.9,4.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Roof3,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    OfficeZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .995744,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3,32.5,4.1,  !- X,Y,Z ==> Vertex 1 {m}
    54.6,32.5,4.1,  !- X,Y,Z ==> Vertex 2 {m}
    54.6,37.9,4.8,  !- X,Y,Z ==> Vertex 3 {m}
    45.3,37.9,4.8;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OfficeZone:Roof4,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    OfficeZone,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .995744,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    22.2,32.5,4.1,  !- X,Y,Z ==> Vertex 1 {m}
    45.3,32.5,4.1,  !- X,Y,Z ==> Vertex 2 {m}
    45.3,40,5.1,  !- X,Y,Z ==> Vertex 3 {m}
    22.2,40,5.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Wall1,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    ClassZone2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    OfficeZone:Wall5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    57.1,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.6,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.6,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    57.1,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Wall2,        !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    ClassZone2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall21,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    54.6,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.5,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.5,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    54.6,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Wall3,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    ClassZone2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall22,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.5,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.5,22.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.5,22.3,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    52.5,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Wall4,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    ClassZone2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall23,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.5,22.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.7,22.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.7,22.3,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    52.5,22.3,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Wall5,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    ClassZone2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall24,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7,22.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.7,25.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.7,25.4,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    48.7,22.3,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Wall6,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    ClassZone2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall25,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    48.7,25.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    45.3,25.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.3,25.4,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    48.7,25.4,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Wall7,        !- Name
    Wall,                    !- Surface Type
    InWall,                  !- Construction Name
    ClassZone2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall26,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3,25.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    45.3,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.3,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    45.3,25.4,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Wall8,        !- Name
    Wall,                    !- Surface Type
    GlassWall,               !- Construction Name
    ClassZone2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CommonZone:Wall27,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    43.2,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.2,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    45.3,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Wall9,        !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    43.2,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    43.2,14.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.2,14.5,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    43.2,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Wall10,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    43.2,14.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    38.1,14.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    38.1,14.5,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    43.2,14.5,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Wall11,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1,14.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    38.1,5.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    38.1,5.8,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    38.1,14.5,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Wall12,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1,5.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.5,5.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.5,5.8,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    38.1,5.8,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Wall13,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.5,5.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.5,1.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.5,1.3,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    52.5,5.8,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Wall14,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    52.5,1.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    59.7,1.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    59.7,1.3,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    52.5,1.3,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Wall15,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    59.7,1.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    59.7,10.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    59.7,10.3,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    59.7,1.3,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Wall16,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    59.7,10.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    63.9,10.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    63.9,10.3,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    59.7,10.3,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Wall17,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    63.9,10.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    63.9,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    63.9,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    63.9,10.3,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Wall18,       !- Name
    Wall,                    !- Surface Type
    OutWall,                 !- Construction Name
    ClassZone2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    63.9,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    57.1,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    57.1,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    63.9,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Floor1,       !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    ClassZone2,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    63.9,10.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    43.2,10.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.2,25.9,0,  !- X,Y,Z ==> Vertex 3 {m}
    63.9,25.9,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Floor2,       !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    ClassZone2,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    59.7,1.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.5,1.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.5,10.3,0,  !- X,Y,Z ==> Vertex 3 {m}
    59.7,10.3,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Floor3,       !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    ClassZone2,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.5,5.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    38.1,5.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    38.1,10.3,0,  !- X,Y,Z ==> Vertex 3 {m}
    52.5,10.3,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Floor4,       !- Name
    Floor,                   !- Surface Type
    BasicFloor,              !- Construction Name
    ClassZone2,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    43.2,10.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    38.1,10.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    38.1,14.5,0,  !- X,Y,Z ==> Vertex 3 {m}
    43.2,14.5,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Roof1,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ClassZone2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    43.2,10.3,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    63.9,10.3,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    63.9,25.9,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    43.2,25.9,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Roof2,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ClassZone2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.5,1.3,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    59.7,1.3,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    59.7,10.3,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    52.5,10.3,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Roof3,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ClassZone2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1,5.8,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    52.5,5.8,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    52.5,10.3,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    38.1,10.3,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassZone2:Roof4,        !- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ClassZone2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1,10.3,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    43.2,10.3,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    43.2,14.5,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    38.1,14.5,4.2;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:SUB ===========

  FenestrationSurface:Detailed,
    WorkZone:Window1,        !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    WorkZone:Wall4.1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.1,18.7,-2.87,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1,15.7,-2.87,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1,15.7,-.47,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1,18.7,-.47;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WorkZone:Window2,        !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    WorkZone:Wall4.1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.1,14.5,-2.87,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1,12.2,-2.87,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1,12.2,-.47,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1,14.5,-.47;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WorkZone:Window3,        !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    WorkZone:Wall4.1,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.1,12.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1,11.5,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1,11.5,-.47,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1,12.2,-.47;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WorkZone:Winow4.1,       !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    WorkZone:Wall4.3.3,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,2.8,-1.6,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.17,-1.6,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.17,-.47,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.8,-.47;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WorkZone:Door,           !- Name
    GlassDoor,               !- Surface Type
    OutDoor,                 !- Construction Name
    WorkZone:Wall4.3.1,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,10.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.3,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.3,-.9,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.9,-.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WorkZone:Window5,        !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    WorkZone:Wall4.3.1,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,9,-2.87,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.5,-2.87,  !- X,Y,Z ==> Vertex 2 {m}
    0,3.5,-.47,  !- X,Y,Z ==> Vertex 3 {m}
    0,9,-.47;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WorkZone:InDoor,         !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    WorkZone:Wall3.2,        !- Building Surface Name
    EntranceZone1:Door1,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9,18.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.5,18.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.5,18.7,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    9,18.7,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    KitchenZone:InDoor1,     !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    KitchenZone:Wall2,       !- Building Surface Name
    EntranceZone1:Door2,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.2,18.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,19.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,19.9,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,18.9,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    KitchenZone:InDoor2,     !- Name
    GlassDoor,               !- Surface Type
    Window,                  !- Construction Name
    KitchenZone:Wall2,       !- Building Surface Name
    EntranceZone1:Door3,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.2,24.5,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,25.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,25.7,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,24.5,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    KitchenZone:Window1,     !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    KitchenZone:Wall5,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1,28.4,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1,26.6,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1,26.6,-.47,  !- X,Y,Z ==> Vertex 3 {m}
    1,28.4,-.47;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    KitchenZone:Window2,     !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    KitchenZone:Wall7,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.1,25.1,-2.87,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1,21.1,-2.87,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1,21.1,-1,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1,25.1,-1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    KitchenZone:OutDoor,     !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    KitchenZone:Wall6,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.3,25.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.3,25.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.3,25.9,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    -.3,25.9,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EntranceZone1:Door1,     !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    EntranceZone1:Wall1,     !- Building Surface Name
    WorkZone:InDoor,         !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.5,18.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9,18.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9,18.7,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    7.5,18.7,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EntranceZone1:Door2,     !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    EntranceZone1:Wall2,     !- Building Surface Name
    KitchenZone:InDoor1,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.2,19.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,18.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,18.9,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,19.9,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EntranceZone1:Door3,     !- Name
    GlassDoor,               !- Surface Type
    Window,                  !- Construction Name
    EntranceZone1:Wall2,     !- Building Surface Name
    KitchenZone:InDoor2,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.2,25.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,24.5,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,24.5,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,25.7,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EntranceZone1:Door4,     !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    EntranceZone1:Wall3,     !- Building Surface Name
    KeeperZone:Door1,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.3,20.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,21.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,21.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,20.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EntranceZone1:Door5,     !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    EntranceZone1:Wall3,     !- Building Surface Name
    KeeperZone:Door2,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.3,22.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,23.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,23.7,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,22.7,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EntranceZone1:Door6,     !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    EntranceZone1:Wall3,     !- Building Surface Name
    KeeperZone:Door3,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.3,25.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,26.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,26.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,25.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EntranceZone1:Door7,     !- Name
    GlassDoor,               !- Surface Type
    Window,                  !- Construction Name
    EntranceZone1:Wall4,     !- Building Surface Name
    LiftZone:DoorIn1,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.3,26.6,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,27.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,27.7,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,26.6,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EntranceZone1:Door8,     !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    EntranceZone1:Wall5,     !- Building Surface Name
    CloakZone1:Door1,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.3,28.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,29.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,29.8,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,28.8,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EntranceZone2:Door1,     !- Name
    GlassDoor,               !- Surface Type
    OutDoor,                 !- Construction Name
    EntranceZone2:Wall7,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.15,28.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.15,28.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.15,28.8,-.9,  !- X,Y,Z ==> Vertex 3 {m}
    -4.15,28.8,-.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EntranceZone2:Door2,     !- Name
    GlassDoor,               !- Surface Type
    OutDoor,                 !- Construction Name
    EntranceZone2:Wall10,    !- Building Surface Name
    HoleZone1:Door1,         !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.3,30.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,31.9,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,31.9,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,30.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EntranceZone2:Door3,     !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    EntranceZone2:Wall12,    !- Building Surface Name
    HoleZone2:Door1,         !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.6,33.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,33.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,33.8,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    8.6,33.8,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EntranceZone2:Door4,     !- Name
    GlassDoor,               !- Surface Type
    Window,                  !- Construction Name
    EntranceZone2:Wall17,    !- Building Surface Name
    GymnasticZone:Door1,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.9,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.7,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.7,41.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    5.9,41.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EntranceZone2:Door5,     !- Name
    GlassDoor,               !- Surface Type
    Window,                  !- Construction Name
    EntranceZone2:Wall17,    !- Building Surface Name
    GymnasticZone:Door2,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.7,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    2.9,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    2.9,41.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    4.7,41.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EntranceZone2:Door6,     !- Name
    GlassDoor,               !- Surface Type
    Window,                  !- Construction Name
    EntranceZone2:Wall17,    !- Building Surface Name
    GymnasticZone:Door3,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .3,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.2,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2,41.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    .3,41.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EntranceZone2:Door7,     !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    EntranceZone2:Wall17,    !- Building Surface Name
    GymnasticZone:Door4,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.3,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.3,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -3.3,41.2,-1.1,  !- X,Y,Z ==> Vertex 3 {m}
    -1.3,41.2,-1.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EntranceZone2:Door8,     !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    EntranceZone2:Wall19,    !- Building Surface Name
    MusiceZone:Door1,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.2,35.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -7.2,35.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -7.2,35.1,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    -6.2,35.1,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    HoleZone1:Door1,         !- Name
    GlassDoor,               !- Surface Type
    OutDoor,                 !- Construction Name
    HoleZone1:Wall1,         !- Building Surface Name
    EntranceZone2:Door2,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.3,31.9,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,30.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,30.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,31.9,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    HoleZone1:Door2,         !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    HoleZone1:Wall2,         !- Building Surface Name
    CloakZone1:Door2,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.6,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    14.6,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    14.6,30.1,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    13.6,30.1,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    HoleZone1:Door3,         !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    HoleZone1:Wall2,         !- Building Surface Name
    CloakZone1:Door3,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.8,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.8,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.8,30.1,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    14.8,30.1,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    HoleZone1:Door4,         !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    HoleZone1:Wall3,         !- Building Surface Name
    ServiceZone:Door1,       !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.6,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    18.6,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    18.6,30.1,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    17.6,30.1,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    HoleZone1:Door5,         !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    HoleZone1:Wall3,         !- Building Surface Name
    ServiceZone:Door2,       !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.1,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.1,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.1,30.1,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    20.1,30.1,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    HoleZone1:Door6,         !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    HoleZone1:Wall3,         !- Building Surface Name
    ServiceZone:Door3,       !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.4,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    23.4,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    23.4,30.1,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    22.4,30.1,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    HoleZone1:Door7,         !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    HoleZone1:Wall3,         !- Building Surface Name
    ServiceZone:Door4,       !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    26,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    26,30.1,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    25,30.1,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    HoleZone1:Door8,         !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    HoleZone1:Wall4,         !- Building Surface Name
    FurnaceZone:Door1,       !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30,30.6,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30,31.6,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30,31.6,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    30,30.6,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    HoleZone1:Door9,         !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    HoleZone1:Wall5,         !- Building Surface Name
    WashingZone1:Door1,      !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    29,32,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    28,32,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    28,32,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    29,32,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    HoleZone1:Door10,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    HoleZone1:Wall5,         !- Building Surface Name
    WashingZone1:Door2,      !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.7,32,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.7,32,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.7,32,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    21.7,32,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    HoleZone1:Door11,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    HoleZone1:Wall5,         !- Building Surface Name
    WashingZone1:Door3,      !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19,32,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    18,32,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    18,32,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    19,32,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    HoleZone1:Door12,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    HoleZone1:Wall5,         !- Building Surface Name
    WashingZone1:Door4,      !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.4,32,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.4,32,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.4,32,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    11.4,32,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    HoleZone2:Door1,         !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    HoleZone2:Wall1,         !- Building Surface Name
    EntranceZone2:Door3,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.3,33.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.6,33.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.6,33.8,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    7.3,33.8,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    HoleZone2:Door2,         !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    HoleZone2:Wall3,         !- Building Surface Name
    DirectionZone:Door1,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.2,35.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,34.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,34.7,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,35.7,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    HoleZone2:Door3,         !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    HoleZone2:Wall3,         !- Building Surface Name
    DirectionZone:Door2,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.2,39,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,38,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,38,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,39,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    HoleZone2:Door4,         !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    HoleZone2:Wall5,         !- Building Surface Name
    WashingZone1:Door5,      !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.3,38.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.3,38.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.3,38.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    10.3,38.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    HoleZone2:Door5,         !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    HoleZone2:Wall5,         !- Building Surface Name
    WashingZone1:Door6,      !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.9,38.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    18.9,38.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    18.9,38.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    17.9,38.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    HoleZone2:Door6,         !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    HoleZone2:Wall5,         !- Building Surface Name
    WashingZone1:Door7,      !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.7,38.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.7,38.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.7,38.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    20.7,38.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    HoleZone2:Door7,         !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    HoleZone2:Wall5,         !- Building Surface Name
    WashingZone1:Door8,      !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.2,38.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    29.2,38.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    29.2,38.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    28.2,38.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    KeeperZone:Door1,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    KeeperZone:Wall4,        !- Building Surface Name
    EntranceZone1:Door4,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.3,21.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,20.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,20.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,21.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    KeeperZone:Door2,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    KeeperZone:Wall4,        !- Building Surface Name
    EntranceZone1:Door5,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.3,23.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,22.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,22.7,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,23.7,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    KeeperZone:Door3,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    KeeperZone:Wall4,        !- Building Surface Name
    EntranceZone1:Door6,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.3,26.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,25.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,25.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,26.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LiftZone:DoorIn1,        !- Name
    GlassDoor,               !- Surface Type
    Window,                  !- Construction Name
    LiftZone:Wall4,          !- Building Surface Name
    EntranceZone1:Door7,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.3,27.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,26.6,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,26.6,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,27.7,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LiftZone:DoorIn2,        !- Name
    GlassDoor,               !- Surface Type
    Window,                  !- Construction Name
    LiftZone:Wall8,          !- Building Surface Name
    CommonZone:Door3,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.3,27.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,26.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,26.6,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,27.7,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MusiceZone:Door1,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    MusiceZone:Wall2,        !- Building Surface Name
    EntranceZone2:Door8,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -7.2,35.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -6.2,35.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -6.2,35.1,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    -7.2,35.1,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MusiceZone:Door2,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    MusiceZone:Wall4,        !- Building Surface Name
    GymnasticZone:Door5,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -12.5,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -14.2,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -14.2,41.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    -12.5,41.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MusiceZone:Door3,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    MusiceZone:Wall11,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.4,33.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -15.6,33.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -15.6,33.8,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    -16.4,33.8,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MusiceZone:Window1,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    MusiceZone:Wall6,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -15.3,41.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -15.3,40.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -15.3,40.1,1.3,  !- X,Y,Z ==> Vertex 3 {m}
    -15.3,41.1,1.3;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MusiceZone:Window2,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    MusiceZone:Wall8,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.168,38.7,-2.87,  !- X,Y,Z ==> Vertex 1 {m}
    -19.955,37.3,-2.87,  !- X,Y,Z ==> Vertex 2 {m}
    -19.955,37.3,-.63,  !- X,Y,Z ==> Vertex 3 {m}
    -20.168,38.7,-.63;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MusiceZone:Window3,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    MusiceZone:Wall8,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.5096,35,-2.87,  !- X,Y,Z ==> Vertex 1 {m}
    -19.171,33.1,-2.87,  !- X,Y,Z ==> Vertex 2 {m}
    -19.171,33.1,-1.1,  !- X,Y,Z ==> Vertex 3 {m}
    -19.5096,35,-1.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MusiceZone:Window4,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    MusiceZone:Wall13,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -15.1,33.33,-2.87,  !- X,Y,Z ==> Vertex 1 {m}
    -13.3,33.62,-2.87,  !- X,Y,Z ==> Vertex 2 {m}
    -13.3,33.62,-.63,  !- X,Y,Z ==> Vertex 3 {m}
    -15.1,33.33,-.63;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DirectionZone:Door1,     !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    DirectionZone:Wall4,     !- Building Surface Name
    HoleZone2:Door2,         !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.2,34.7,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,35.7,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,35.7,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,34.7,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DirectionZone:Door2,     !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    DirectionZone:Wall4,     !- Building Surface Name
    HoleZone2:Door3,         !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.2,38,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,39,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,39,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,38,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CloakZone1:Door1,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    CloakZone1:Wall4,        !- Building Surface Name
    EntranceZone1:Door8,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.3,29.8,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,28.8,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,28.8,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,29.8,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CloakZone1:Door2,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    CloakZone1:Wall1,        !- Building Surface Name
    HoleZone1:Door2,         !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.6,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    13.6,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    13.6,30.1,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    14.6,30.1,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CloakZone1:Door3,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    CloakZone1:Wall1,        !- Building Surface Name
    HoleZone1:Door3,         !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.8,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    14.8,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    14.8,30.1,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    15.8,30.1,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ServiceZone:Door1,       !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    ServiceZone:Wall1,       !- Building Surface Name
    HoleZone1:Door4,         !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.6,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.6,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.6,30.1,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    18.6,30.1,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ServiceZone:Door2,       !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    ServiceZone:Wall1,       !- Building Surface Name
    HoleZone1:Door5,         !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.1,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.1,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.1,30.1,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    21.1,30.1,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ServiceZone:Door3,       !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    ServiceZone:Wall1,       !- Building Surface Name
    HoleZone1:Door6,         !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.4,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.4,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.4,30.1,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    23.4,30.1,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ServiceZone:Door4,       !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    ServiceZone:Wall1,       !- Building Surface Name
    HoleZone1:Door7,         !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26,30.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    25,30.1,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    25,30.1,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    26,30.1,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FurnaceZone:Door1,       !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    FurnaceZone:Wall1,       !- Building Surface Name
    HoleZone1:Door8,         !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30,31.6,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30,30.6,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30,30.6,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    30,31.6,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WashingZone1:Door1,      !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    WashingZone1:Wall2,      !- Building Surface Name
    HoleZone1:Door9,         !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28,32,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    29,32,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    29,32,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    28,32,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WashingZone1:Door2,      !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    WashingZone1:Wall2,      !- Building Surface Name
    HoleZone1:Door10,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.7,32,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.7,32,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.7,32,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    20.7,32,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WashingZone1:Door3,      !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    WashingZone1:Wall2,      !- Building Surface Name
    HoleZone1:Door11,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18,32,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19,32,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19,32,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    18,32,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WashingZone1:Door4,      !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    WashingZone1:Wall2,      !- Building Surface Name
    HoleZone1:Door12,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.4,32,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.4,32,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.4,32,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    10.4,32,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WashingZone1:Door5,      !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    WashingZone1:Wall4,      !- Building Surface Name
    HoleZone2:Door4,         !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.3,38.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.3,38.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.3,38.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    11.3,38.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WashingZone1:Door6,      !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    WashingZone1:Wall4,      !- Building Surface Name
    HoleZone2:Door5,         !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.9,38.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.9,38.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.9,38.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    18.9,38.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WashingZone1:Door7,      !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    WashingZone1:Wall4,      !- Building Surface Name
    HoleZone2:Door6,         !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.7,38.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.7,38.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.7,38.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    21.7,38.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WashingZone1:Door8,      !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    WashingZone1:Wall4,      !- Building Surface Name
    HoleZone2:Door7,         !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    29.2,38.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    28.2,38.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    28.2,38.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    29.2,38.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    HoleZone2:Door8,         !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    HoleZone2:Wall9,         !- Building Surface Name
    GymnasticZone:Door6,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.8,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.5,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.5,41.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    8.8,41.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GymnasticZone:Door1,     !- Name
    GlassDoor,               !- Surface Type
    Window,                  !- Construction Name
    GymnasticZone:Wall1,     !- Building Surface Name
    EntranceZone2:Door4,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.7,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.9,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.9,41.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    4.7,41.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GymnasticZone:Door2,     !- Name
    GlassDoor,               !- Surface Type
    Window,                  !- Construction Name
    GymnasticZone:Wall1,     !- Building Surface Name
    EntranceZone2:Door5,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.9,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.7,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.7,41.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    2.9,41.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GymnasticZone:Door3,     !- Name
    GlassDoor,               !- Surface Type
    Window,                  !- Construction Name
    GymnasticZone:Wall1,     !- Building Surface Name
    EntranceZone2:Door6,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.2,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    .3,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    .3,41.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    -1.2,41.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GymnasticZone:Door4,     !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    GymnasticZone:Wall1,     !- Building Surface Name
    EntranceZone2:Door7,     !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.3,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.3,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.3,41.2,-1.1,  !- X,Y,Z ==> Vertex 3 {m}
    -3.3,41.2,-1.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GymnasticZone:Door5,     !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    GymnasticZone:Wall2,     !- Building Surface Name
    MusiceZone:Door2,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -14.2,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -12.5,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -12.5,41.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    -14.2,41.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GymnasticZone:Door6,     !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    GymnasticZone:Wall3,     !- Building Surface Name
    HoleZone2:Door8,         !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.5,41.2,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.8,41.2,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.8,41.2,-1.4,  !- X,Y,Z ==> Vertex 3 {m}
    7.5,41.2,-1.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GymnasticZone:Door7,     !- Name
    GlassDoor,               !- Surface Type
    OutDoor,                 !- Construction Name
    GymnasticZone:Wall6,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -12.2,57.4,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -14.6,57.4,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -14.6,57.4,-1.3,  !- X,Y,Z ==> Vertex 3 {m}
    -12.2,57.4,-1.3;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GymnasticZone:Window1,   !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    GymnasticZone:Wall5,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -17.4,56.1,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -17.4,55.6,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -17.4,55.6,4.8,  !- X,Y,Z ==> Vertex 3 {m}
    -17.4,56.1,4.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GymnasticZone:Window2,   !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    GymnasticZone:Wall5,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -17.4,43,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -17.4,42.5,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -17.4,42.5,4.8,  !- X,Y,Z ==> Vertex 3 {m}
    -17.4,43,4.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    GymnasticZone:Window3,   !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    GymnasticZone:Wall6,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    .4,57.4,-3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.4,57.4,-3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.4,57.4,0,  !- X,Y,Z ==> Vertex 3 {m}
    .4,57.4,0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BigZone:Door1,           !- Name
    GlassDoor,               !- Surface Type
    Window,                  !- Construction Name
    Big Zone:Wall10,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.6,40,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.1,40,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.1,40,4.3,  !- X,Y,Z ==> Vertex 3 {m}
    16.6,40,4.3;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BigZone:Window1,         !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    Big Zone:Wall10,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.4,40,1,  !- X,Y,Z ==> Vertex 1 {m}
    17.6,40,1,  !- X,Y,Z ==> Vertex 2 {m}
    17.6,40,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.4,40,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BigZone:Window2,         !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    Big Zone:Wall10,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.4,40,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.6,40,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.6,40,4.13,  !- X,Y,Z ==> Vertex 3 {m}
    19.4,40,4.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BigZone:Window3,         !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    Big Zone:Wall10,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.6,40,1,  !- X,Y,Z ==> Vertex 1 {m}
    19.8,40,1,  !- X,Y,Z ==> Vertex 2 {m}
    19.8,40,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.6,40,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BigZone:Window4,         !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    Big Zone:Wall10,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.6,40,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.8,40,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.8,40,4.13,  !- X,Y,Z ==> Vertex 3 {m}
    21.6,40,4.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BigZone:Door2,           !- Name
    GlassDoor,               !- Surface Type
    OutDoor,                 !- Construction Name
    Big Zone:Wall10,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.2,40,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.3,40,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.3,40,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    9.2,40,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BigZone:Door3,           !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    BigZone:Wall9,           !- Building Surface Name
    OfficeZone:Door1,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.2,34.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.2,35.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.2,35.8,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    22.2,34.8,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone1:Door1,        !- Name
    Door,                    !- Surface Type
    GlassWall,               !- Construction Name
    ClassZone1:Wall3,        !- Building Surface Name
    CommonZone:Door1,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.2,28.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,29.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,29.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,28.3,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone1:Door2,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    ClassZone1:Wall6,        !- Building Surface Name
    DepotZone:Door1,         !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.3,23.2,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,24.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,24.2,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,23.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone1:Door3,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    ClassZone1:Wall8,        !- Building Surface Name
    DepotZone:Door2,         !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.5,24.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.5,23.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5,23.9,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    16.5,24.9,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone1:Window1,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone1:Wall9,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1,28.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    1,26.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    1,26.6,2.8,  !- X,Y,Z ==> Vertex 3 {m}
    1,28.4,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone1:Window2,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone1:Wall11,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.1,25.7,.63,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1,22.8,.63,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1,22.8,3.03,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1,25.7,3.03;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone1:Window3,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone1:Wall11,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.1,21.6,.63,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1,15.6,.63,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1,15.6,3.03,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1,21.6,3.03;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone1:Window4,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone1:Wall11,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.1,14.5,.63,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1,12.2,.63,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1,12.2,3.03,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1,14.5,3.03;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone1:Window5,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone1:Wall11,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.1,12.2,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1,11.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1,11.5,3.03,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1,12.2,3.03;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone1:Window6,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone1:Wall13,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,10.8,1,  !- X,Y,Z ==> Vertex 1 {m}
    0,10.3,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.3,3,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.8,3;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone1:Window7,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone1:Wall13,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,6.8,1,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.3,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,6.3,3,  !- X,Y,Z ==> Vertex 3 {m}
    0,6.8,3;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone1:Window8,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone1:Wall14,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.2,2.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,2.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,2.8,2.8,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,2.8,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone1:Door4,        !- Name
    GlassDoor,               !- Surface Type
    OutDoor,                 !- Construction Name
    ClassZone1:Wall15,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.3,3.2,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,4.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,4.6,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,3.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone1:Window9,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone1:Wall16,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.8,5.8,.63,  !- X,Y,Z ==> Vertex 1 {m}
    16.3,5.8,.63,  !- X,Y,Z ==> Vertex 2 {m}
    16.3,5.8,3.03,  !- X,Y,Z ==> Vertex 3 {m}
    10.8,5.8,3.03;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone1:Window10,     !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone1:Wall17,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.5,6,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.5,6.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5,6.5,3.03,  !- X,Y,Z ==> Vertex 3 {m}
    16.5,6,3.03;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone1:Window11,     !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone1:Wall17,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.5,11.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.5,14.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5,14.5,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    16.5,11.5,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone1:Door5,        !- Name
    GlassDoor,               !- Surface Type
    OutDoor,                 !- Construction Name
    ClassZone1:Wall18,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.7,14.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    18.5,14.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.5,14.5,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    16.7,14.5,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone1:Window12,     !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone1:Wall19,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.6,17,0,  !- X,Y,Z ==> Vertex 1 {m}
    18.6,22.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.6,22.3,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    18.6,17,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone1:Window13,     !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone1:Wall19,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.6,24.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    18.6,25.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    18.6,25.4,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    18.6,24.4,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DepotZone:Door1,         !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    DepotZone:Wall3,         !- Building Surface Name
    ClassZone1:Door2,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.3,24.2,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,23.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,23.2,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,24.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DepotZone:Door2,         !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    DepotZone:Wall5,         !- Building Surface Name
    ClassZone1:Door3,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.5,23.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.5,24.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.5,24.9,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    16.5,23.9,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DepotZone:Door3,         !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    DepotZone:Wall7,         !- Building Surface Name
    CommonZone:Door2,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.8,26.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.8,26.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.8,26.9,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    12.8,26.1,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Door1,        !- Name
    Door,                    !- Surface Type
    GlassWall,               !- Construction Name
    CommonZone:Wall6,        !- Building Surface Name
    ClassZone1:Door1,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.2,29.7,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.2,28.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.2,28.3,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    7.2,29.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Door2,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    CommonZone:Wall10,       !- Building Surface Name
    DepotZone:Door3,         !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.8,26.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.8,26.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.8,26.1,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    12.8,26.9,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Door3,        !- Name
    GlassDoor,               !- Surface Type
    Window,                  !- Construction Name
    CommonZone:Wall12,       !- Building Surface Name
    LiftZone:DoorIn2,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.3,26.6,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.3,27.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.3,27.7,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.3,26.6,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Door4,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    CommonZone:Wall17,       !- Building Surface Name
    OfficeZone:Door2,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.2,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.4,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.4,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    23.2,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Door5,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    CommonZone:Wall17,       !- Building Surface Name
    OfficeZone:Door3,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.5,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.5,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.5,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    25.5,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Door6,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    CommonZone:Wall17,       !- Building Surface Name
    OfficeZone:Door4,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.7,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.7,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.7,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    27.7,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Door7,        !- Name
    GlassDoor,               !- Surface Type
    Window,                  !- Construction Name
    CommonZone:Wall17,       !- Building Surface Name
    OfficeZone:Door5,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    35,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    35,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    36,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Door8,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    CommonZone:Wall17,       !- Building Surface Name
    OfficeZone:Door6,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    38,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    37.2,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.2,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    38,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Door9,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    CommonZone:Wall17,       !- Building Surface Name
    OfficeZone:Door7,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.3,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    38.5,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    38.5,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    39.3,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Door10,       !- Name
    GlassDoor,               !- Surface Type
    Window,                  !- Construction Name
    CommonZone:Wall17,       !- Building Surface Name
    OfficeZone:Door8,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.2,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.2,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.2,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    41.2,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Door11,       !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    CommonZone:Wall17,       !- Building Surface Name
    OfficeZone:Door9,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    47.6,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    46.6,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    46.6,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    47.6,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Door12,       !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    CommonZone:Wall17,       !- Building Surface Name
    OfficeZone:Door10,       !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    49.1,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.1,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.1,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    49.1,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Door13,       !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    CommonZone:Wall17,       !- Building Surface Name
    OfficeZone:Door11,       !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    51.2,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    50.2,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    50.2,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    51.2,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Door14,       !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    CommonZone:Wall17,       !- Building Surface Name
    OfficeZone:Door12,       !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    53.5,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.5,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.5,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    53.5,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Window1,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    CommonZone:Wall17,       !- Building Surface Name
    OfficeZone:Window1,      !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.5,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    29.2,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    29.2,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Window2,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    CommonZone:Wall17,       !- Building Surface Name
    OfficeZone:Window2,      !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    31.5,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.5,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    35,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Window3,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    CommonZone:Wall17,       !- Building Surface Name
    CommonZone:Window3,      !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.2,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    41.2,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    41.2,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    45.2,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Door15,       !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    CommonZone:Wall19,       !- Building Surface Name
    OfficeZone:Door13,       !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    54.6,31.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.6,32.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.6,32.3,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    54.6,31.3,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Door16,       !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    CommonZone:Wall18,       !- Building Surface Name
    OfficeZone:Door14,       !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    54.6,26.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.6,27.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.6,27.9,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    54.6,26.9,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Window4,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    CommonZone:Wall19,       !- Building Surface Name
    OfficeZone:Window4,      !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    54.6,30.2,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.6,31.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.6,31.3,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    54.6,30.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Window5,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    CommonZone:Wall18,       !- Building Surface Name
    OfficeZone:Window5,      !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    54.6,27.9,0,  !- X,Y,Z ==> Vertex 1 {m}
