    54.6,30.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.6,30.1,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    54.6,27.9,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Door17,       !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    CommonZone:Wall22,       !- Building Surface Name
    ClassZone2:Door1,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.5,23.6,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.5,24.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.5,24.6,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    52.5,23.6,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Door18,       !- Name
    Door,                    !- Surface Type
    GlassWall,               !- Construction Name
    CommonZone:Wall23,       !- Building Surface Name
    ClassZone2:Door2,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    48.8,22.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    50,22.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    50,22.3,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    48.8,22.3,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Door19,       !- Name
    GlassDoor,               !- Surface Type
    Window,                  !- Construction Name
    CommonZone:Wall27,       !- Building Surface Name
    ClassZone2:Door3,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    43.4,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.9,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.9,25.9,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    43.4,25.9,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Door20,       !- Name
    GlassDoor,               !- Surface Type
    OutDoor,                 !- Construction Name
    CommonZone:Wall29,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    40.5,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    41.9,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    41.9,25.9,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    40.5,25.9,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Window6,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    CommonZone:Wall29,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.7,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    38.1,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    38.1,25.9,2.8,  !- X,Y,Z ==> Vertex 3 {m}
    23.7,25.9,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Window7,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    CommonZone:Wall29,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.7,25.9,4.3,  !- X,Y,Z ==> Vertex 1 {m}
    38.1,25.9,4.3,  !- X,Y,Z ==> Vertex 2 {m}
    38.1,25.9,4.8,  !- X,Y,Z ==> Vertex 3 {m}
    23.7,25.9,4.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CommonZone:Window8,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    CommonZone:Wall29,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.6,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.4,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.4,25.9,2.8,  !- X,Y,Z ==> Vertex 3 {m}
    20.6,25.9,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Door1,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    OfficeZone:Wall1,        !- Building Surface Name
    BigZone:Door3,           !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.2,35.8,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.2,34.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.2,34.8,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    22.2,35.8,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Door2,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    OfficeZone:Wall2,        !- Building Surface Name
    CommonZone:Door4,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    22.4,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    23.2,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.2,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    22.4,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Door3,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    OfficeZone:Wall2,        !- Building Surface Name
    CommonZone:Door5,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    24.5,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.5,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.5,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    24.5,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Door4,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    OfficeZone:Wall2,        !- Building Surface Name
    CommonZone:Door6,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.7,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    27.7,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    27.7,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    26.7,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Door5,        !- Name
    GlassDoor,               !- Surface Type
    Window,                  !- Construction Name
    OfficeZone:Wall2,        !- Building Surface Name
    CommonZone:Door7,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    36,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    36,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    35,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Door6,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    OfficeZone:Wall2,        !- Building Surface Name
    CommonZone:Wall8,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.2,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    38,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    38,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    37.2,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Door7,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    OfficeZone:Wall2,        !- Building Surface Name
    CommonZone:Door9,        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    38.5,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    39.3,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    39.3,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    38.5,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Door8,        !- Name
    GlassDoor,               !- Surface Type
    Window,                  !- Construction Name
    OfficeZone:Wall2,        !- Building Surface Name
    CommonZone:Door10,       !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    40.2,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    41.2,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    41.2,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    40.2,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Door9,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    OfficeZone:Wall2,        !- Building Surface Name
    CommonZone:Door11,       !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    46.6,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    47.6,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    47.6,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    46.6,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Door10,       !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    OfficeZone:Wall2,        !- Building Surface Name
    CommonZone:Door12,       !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    48.1,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    49.1,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.1,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    48.1,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Door11,       !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    OfficeZone:Wall2,        !- Building Surface Name
    CommonZone:Door13,       !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    50.2,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    51.2,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    51.2,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    50.2,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Door12,       !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    OfficeZone:Wall2,        !- Building Surface Name
    CommonZone:Door14,       !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.5,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    53.5,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    53.5,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    52.5,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Window1,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    OfficeZone:Wall2,        !- Building Surface Name
    CommonZone:Window1,      !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    29.2,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    29.2,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Window2,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    OfficeZone:Wall2,        !- Building Surface Name
    CommonZone:Window2,      !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    31.5,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    35,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    35,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    31.5,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Window3,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    OfficeZone:Wall2,        !- Building Surface Name
    CommonZone:Window3,      !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    41.2,32.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    45.2,32.5,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.2,32.5,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    41.2,32.5,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Door13,       !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    OfficeZone:Wall4,        !- Building Surface Name
    CommonZone:Door15,       !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    54.6,32.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.6,31.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.6,31.3,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    54.6,32.3,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Window4,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    OfficeZone:Wall4,        !- Building Surface Name
    CommonZone:Window4,      !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    54.6,31.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.6,30.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.6,30.2,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    54.6,31.3,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Door14,       !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    OfficeZone:Wall3,        !- Building Surface Name
    CommonZone:Door16,       !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    54.6,27.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.6,26.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.6,26.9,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    54.6,27.9,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Window5,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    OfficeZone:Wall3,        !- Building Surface Name
    CommonZone:Window5,      !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    54.6,30.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.6,27.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.6,27.9,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    54.6,30.1,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Window6,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    OfficeZone:Wall6,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    57.1,26.53,0,  !- X,Y,Z ==> Vertex 1 {m}
    57.1,28.33,0,  !- X,Y,Z ==> Vertex 2 {m}
    57.1,28.33,2.8,  !- X,Y,Z ==> Vertex 3 {m}
    57.1,26.53,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Window7,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    OfficeZone:Wall8,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    58.9,30.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    59.7,32.4,0,  !- X,Y,Z ==> Vertex 2 {m}
    59.7,32.4,2.8,  !- X,Y,Z ==> Vertex 3 {m}
    58.9,30.1,2.8;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Window8,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    OfficeZone:Wall8,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    60.5,34.6,.9,  !- X,Y,Z ==> Vertex 1 {m}
    61.3,37.7,.9,  !- X,Y,Z ==> Vertex 2 {m}
    61.3,37.7,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    60.5,34.6,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Window9,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    OfficeZone:Wall9,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    61,37.9,.9,  !- X,Y,Z ==> Vertex 1 {m}
    59.6,37.9,.9,  !- X,Y,Z ==> Vertex 2 {m}
    59.6,37.9,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    61,37.9,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Window10,     !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    OfficeZone:Wall9,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    59.4,37.9,.9,  !- X,Y,Z ==> Vertex 1 {m}
    55.4,37.9,.9,  !- X,Y,Z ==> Vertex 2 {m}
    55.4,37.9,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    59.4,37.9,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Window11,     !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    OfficeZone:Wall10,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.3,38.2,0,  !- X,Y,Z ==> Vertex 1 {m}
    45.3,39.7,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.3,39.7,4.5,  !- X,Y,Z ==> Vertex 3 {m}
    45.3,38.2,4.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Window12,     !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    OfficeZone:Wall11,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    44.3,40,1,  !- X,Y,Z ==> Vertex 1 {m}
    40,40,1,  !- X,Y,Z ==> Vertex 2 {m}
    40,40,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    44.3,40,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Window13,     !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    OfficeZone:Wall11,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    44.3,40,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    40,40,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    40,40,4.13,  !- X,Y,Z ==> Vertex 3 {m}
    44.3,40,4.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Window14,     !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    OfficeZone:Wall11,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    38.7,40,.5,  !- X,Y,Z ==> Vertex 1 {m}
    37.2,40,.5,  !- X,Y,Z ==> Vertex 2 {m}
    37.2,40,4.13,  !- X,Y,Z ==> Vertex 3 {m}
    38.7,40,4.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Window15,     !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    OfficeZone:Wall11,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35.9,40,1,  !- X,Y,Z ==> Vertex 1 {m}
    31.6,40,1,  !- X,Y,Z ==> Vertex 2 {m}
    31.6,40,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    35.9,40,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Window16,     !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    OfficeZone:Wall11,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                       !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    35.9,40,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    31.6,40,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    31.6,40,4.13,  !- X,Y,Z ==> Vertex 3 {m}
    35.9,40,4.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Window17,     !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    OfficeZone:Wall11,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.6,40,1,  !- X,Y,Z ==> Vertex 1 {m}
    24.3,40,1,  !- X,Y,Z ==> Vertex 2 {m}
    24.3,40,2.5,  !- X,Y,Z ==> Vertex 3 {m}
    28.6,40,2.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OfficeZone:Window18,     !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    OfficeZone:Wall11,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    28.6,40,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.3,40,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.3,40,4.13,  !- X,Y,Z ==> Vertex 3 {m}
    28.6,40,4.13;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone2:Door1,        !- Name
    Door,                    !- Surface Type
    InDoor,                  !- Construction Name
    ClassZone2:Wall3,        !- Building Surface Name
    CommonZone:Door17,       !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.5,24.6,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.5,23.6,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.5,23.6,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    52.5,24.6,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone2:Door2,        !- Name
    Door,                    !- Surface Type
    GlassWall,               !- Construction Name
    ClassZone2:Wall4,        !- Building Surface Name
    CommonZone:Door18,       !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    50,22.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.8,22.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.8,22.3,2.1,  !- X,Y,Z ==> Vertex 3 {m}
    50,22.3,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone2:Door3,        !- Name
    GlassDoor,               !- Surface Type
    Window,                  !- Construction Name
    ClassZone2:Wall8,        !- Building Surface Name
    CommonZone:Door19,       !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    44.9,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    43.4,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.4,25.9,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    44.9,25.9,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone2:Window1,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone2:Wall9,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    43.2,24.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    43.2,23.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.2,23.1,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    43.2,24.1,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone2:Window2,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone2:Wall9,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    43.2,22.1,0,  !- X,Y,Z ==> Vertex 1 {m}
    43.2,17.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    43.2,17.1,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    43.2,22.1,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone2:Window3,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone2:Wall11,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    38.1,14.4,.63,  !- X,Y,Z ==> Vertex 1 {m}
    38.1,11.5,.63,  !- X,Y,Z ==> Vertex 2 {m}
    38.1,11.5,3.03,  !- X,Y,Z ==> Vertex 3 {m}
    38.1,14.4,3.03;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone2:Window4,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone2:Wall11,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    38.1,6.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    38.1,5.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    38.1,5.9,3.03,  !- X,Y,Z ==> Vertex 3 {m}
    38.1,6.9,3.03;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone2:Window5,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone2:Wall12,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    39.6,5.8,.63,  !- X,Y,Z ==> Vertex 1 {m}
    44.1,5.8,.63,  !- X,Y,Z ==> Vertex 2 {m}
    44.1,5.8,3.03,  !- X,Y,Z ==> Vertex 3 {m}
    39.6,5.8,3.03;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone2:Window6,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone2:Wall12,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    47.4,5.8,.63,  !- X,Y,Z ==> Vertex 1 {m}
    51.2,5.8,.63,  !- X,Y,Z ==> Vertex 2 {m}
    51.2,5.8,3.03,  !- X,Y,Z ==> Vertex 3 {m}
    47.4,5.8,3.03;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone2:Window7,      !- Name
    GlassDoor,               !- Surface Type
    OutDoor,                 !- Construction Name
    ClassZone2:Wall13,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.5,3.5,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.5,2.1,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.5,2.1,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    52.5,3.5,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone2:Window8,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone2:Wall14,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    52.5,1.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.6,1.3,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.6,1.3,3.03,  !- X,Y,Z ==> Vertex 3 {m}
    52.5,1.3,3.03;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone2:Window9,      !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone2:Wall15,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    59.7,8.3,0,  !- X,Y,Z ==> Vertex 1 {m}
    59.7,8.8,0,  !- X,Y,Z ==> Vertex 2 {m}
    59.7,8.8,3,  !- X,Y,Z ==> Vertex 3 {m}
    59.7,8.3,3;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone2:Window10,     !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone2:Wall17,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    63.9,10.4,0,  !- X,Y,Z ==> Vertex 1 {m}
    63.9,11.2,0,  !- X,Y,Z ==> Vertex 2 {m}
    63.9,11.2,3,  !- X,Y,Z ==> Vertex 3 {m}
    63.9,10.4,3;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone2:Window11,     !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone2:Wall17,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    63.9,14.1,.63,  !- X,Y,Z ==> Vertex 1 {m}
    63.9,23.6,.63,  !- X,Y,Z ==> Vertex 2 {m}
    63.9,23.6,3.03,  !- X,Y,Z ==> Vertex 3 {m}
    63.9,14.1,3.03;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone2:Window12,     !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone2:Wall18,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    63.8,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    63.3,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    63.3,25.9,3.03,  !- X,Y,Z ==> Vertex 3 {m}
    63.8,25.9,3.03;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ClassZone2:Window13,     !- Name
    Window,                  !- Surface Type
    Window,                  !- Construction Name
    ClassZone2:Wall18,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    61.1,25.9,0,  !- X,Y,Z ==> Vertex 1 {m}
    59.3,25.9,0,  !- X,Y,Z ==> Vertex 2 {m}
    59.3,25.9,3,  !- X,Y,Z ==> Vertex 3 {m}
    61.1,25.9,3;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:INTERNALMASS ===========

  InternalMass,
    WorkZone:DoorIn,         !- Name
    InDoor,                  !- Construction Name
    WorkZone,                !- Zone Name
    8.4;                     !- Surface Area {m2}

  InternalMass,
    WorkZone:GlassIn,        !- Name
    GlassWall,               !- Construction Name
    WorkZone,                !- Zone Name
    26.46;                   !- Surface Area {m2}

  InternalMass,
    WorkZone:WallIn,         !- Name
    InWall,                  !- Construction Name
    WorkZone,                !- Zone Name
    56.92;                   !- Surface Area {m2}

  InternalMass,
    KitchenZone:GlassIn,     !- Name
    GlassWall,               !- Construction Name
    KitchenZone,             !- Zone Name
    42;                      !- Surface Area {m2}

  InternalMass,
    KitchenZone:DoorIn,      !- Name
    InDoor,                  !- Construction Name
    KitchenZone,             !- Zone Name
    8.4;                     !- Surface Area {m2}

  InternalMass,
    KitchenZone:WallIn1,     !- Name
    InWall,                  !- Construction Name
    KitchenZone,             !- Zone Name
    65.65;                   !- Surface Area {m2}

  InternalMass,
    KitchenZone:WallIn2,     !- Name
    OutWall,                 !- Construction Name
    KitchenZone,             !- Zone Name
    5.25;                    !- Surface Area {m2}

  InternalMass,
    EntranceZone2:Stairs,    !- Name
    Floor1,                  !- Construction Name
    EntranceZone2,           !- Zone Name
    14.4;                    !- Surface Area {m2}

  InternalMass,
    EntranceZone2:WallIn1,   !- Name
    OutWall,                 !- Construction Name
    EntranceZone2,           !- Zone Name
    10.5;                    !- Surface Area {m2}

  InternalMass,
    EntranceZone2:WallIn2,   !- Name
    InWall,                  !- Construction Name
    EntranceZone2,           !- Zone Name
    147;                     !- Surface Area {m2}

  InternalMass,
    KeeperZone:WallIn,       !- Name
    InWall,                  !- Construction Name
    KeeperZone,              !- Zone Name
    32.2;                    !- Surface Area {m2}

  InternalMass,
    MusiceZone:DoorIn,       !- Name
    InDoor,                  !- Construction Name
    MusiceZone,              !- Zone Name
    8.4;                     !- Surface Area {m2}

  InternalMass,
    MusiceZone:GlassIn,      !- Name
    GlassWall,               !- Construction Name
    MusiceZone,              !- Zone Name
    6.48;                    !- Surface Area {m2}

  InternalMass,
    MusiceZone:WallIn1,      !- Name
    InWall,                  !- Construction Name
    MusiceZone,              !- Zone Name
    26.88;                   !- Surface Area {m2}

  InternalMass,
    MusiceZone:Wallin2,      !- Name
    InWall,                  !- Construction Name
    MusiceZone,              !- Zone Name
    71.04;                   !- Surface Area {m2}

  InternalMass,
    DirectionZone:WallIn,    !- Name
    OutWall,                 !- Construction Name
    DirectionZone,           !- Zone Name
    58.1;                    !- Surface Area {m2}

  InternalMass,
    CloakZone1:DoorIn,       !- Name
    InDoor,                  !- Construction Name
    CloakZone1,              !- Zone Name
    13.44;                   !- Surface Area {m2}

  InternalMass,
    CloakZone1:WallIn,       !- Name
    InWall,                  !- Construction Name
    CloakZone1,              !- Zone Name
    77;                      !- Surface Area {m2}

  InternalMass,
    ServiceZone:WallIn,      !- Name
    InWall,                  !- Construction Name
    ServiceZone,             !- Zone Name
    84;                      !- Surface Area {m2}

  InternalMass,
    FurnaceZone:WallIn,      !- Name
    InWall,                  !- Construction Name
    FurnaceZone,             !- Zone Name
    5.6;                     !- Surface Area {m2}

  InternalMass,
    WashingZone1:DoorIn,     !- Name
    InDoor,                  !- Construction Name
    WashingZone1,            !- Zone Name
    31.92;                   !- Surface Area {m2}

  InternalMass,
    WashingZone1:WallIn1,    !- Name
    OutWall,                 !- Construction Name
    WashingZone1,            !- Zone Name
    24.5;                    !- Surface Area {m2}

  InternalMass,
    WashingZone1:WallIn2,    !- Name
    InWall,                  !- Construction Name
    WashingZone1,            !- Zone Name
    296.1;                   !- Surface Area {m2}

  InternalMass,
    GymnasticZone:WallIn,    !- Name
    InWall,                  !- Construction Name
    GymnasticZone,           !- Zone Name
    231;                     !- Surface Area {m2}

  InternalMass,
    GymnasticZone:GlassIn,   !- Name
    GlassWall,               !- Construction Name
    GymnasticZone,           !- Zone Name
    15.12;                   !- Surface Area {m2}

  InternalMass,
    GymnasticZone:DoorIn,    !- Name
    InDoor,                  !- Construction Name
    GymnasticZone,           !- Zone Name
    8.4;                     !- Surface Area {m2}

  InternalMass,
    BigZone:GlassIn,         !- Name
    GlassWall,               !- Construction Name
    BigZone,                 !- Zone Name
    70;                      !- Surface Area {m2}

  InternalMass,
    BigZone:WallIn,          !- Name
    InWall,                  !- Construction Name
    BigZone,                 !- Zone Name
    68.88;                   !- Surface Area {m2}

  InternalMass,
    BigZone:DoorIn,          !- Name
    InDoor,                  !- Construction Name
    BigZone,                 !- Zone Name
    4.2;                     !- Surface Area {m2}

  InternalMass,
    BigZone:StairsIn,        !- Name
    InWall,                  !- Construction Name
    BigZone,                 !- Zone Name
    40;                      !- Surface Area {m2}

  InternalMass,
    ClassZone1:WallIn,       !- Name
    InWall,                  !- Construction Name
    ClassZone1,              !- Zone Name
    303.24;                  !- Surface Area {m2}

  InternalMass,
    ClassZone1:GlassIn,      !- Name
    GlassWall,               !- Construction Name
    ClassZone1,              !- Zone Name
    112.56;                  !- Surface Area {m2}

  InternalMass,
    DepotZone:WallIn,        !- Name
    InWall,                  !- Construction Name
    DepotZone,               !- Zone Name
    29.4;                    !- Surface Area {m2}

  InternalMass,
    DepotZone:Stairs,        !- Name
    InWall,                  !- Construction Name
    DepotZone,               !- Zone Name
    4;                       !- Surface Area {m2}

  InternalMass,
    CommonZone:WallIn1,      !- Name
    InWall,                  !- Construction Name
    CommonZone,              !- Zone Name
    233.96;                  !- Surface Area {m2}

  InternalMass,
    CommonZone:WallIn2,      !- Name
    OutWall,                 !- Construction Name
    CommonZone,              !- Zone Name
    34.4;                    !- Surface Area {m2}

  InternalMass,
    CommonZone:GlassIn,      !- Name
    GlassWall,               !- Construction Name
    CommonZone,              !- Zone Name
    43;                      !- Surface Area {m2}

  InternalMass,
    OfficeZone:WallIn,       !- Name
    InWall,                  !- Construction Name
    OfficeZone,              !- Zone Name
    692.1;                   !- Surface Area {m2}

  InternalMass,
    OfficeZone:DoorIn,       !- Name
    InDoor,                  !- Construction Name
    OfficeZone,              !- Zone Name
    12.6;                    !- Surface Area {m2}

  InternalMass,
    ClassZone2:WallIn,       !- Name
    InWall,                  !- Construction Name
    ClassZone2,              !- Zone Name
    228.48;                  !- Surface Area {m2}

  InternalMass,
    ClassZone2:GlassIn,      !- Name
    GlassWall,               !- Construction Name
    ClassZone2,              !- Zone Name
    156.24;                  !- Surface Area {m2}

  InternalMass,
    ClassZone2:DoorIn,       !- Name
    InDoor,                  !- Construction Name
    ClassZone2,              !- Zone Name
    14.28;                   !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPE ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: DAYSCHEDULE ===========

  Schedule:Day:Hourly,
    WorkEffDay,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    ClonlsDay,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1.5,                     !- Hour 1
    1.5,                     !- Hour 2
    1.5,                     !- Hour 3
    1.5,                     !- Hour 4
    1.5,                     !- Hour 5
    1.5,                     !- Hour 6
    1.2,                     !- Hour 7
    1.2,                     !- Hour 8
    1.2,                     !- Hour 9
    1.2,                     !- Hour 10
    1.2,                     !- Hour 11
    1.2,                     !- Hour 12
    1.2,                     !- Hour 13
    1.2,                     !- Hour 14
    1.2,                     !- Hour 15
    1.2,                     !- Hour 16
    1.2,                     !- Hour 17
    1.2,                     !- Hour 18
    1.2,                     !- Hour 19
    1.5,                     !- Hour 20
    1.5,                     !- Hour 21
    1.5,                     !- Hour 22
    1.5,                     !- Hour 23
    1.5;                     !- Hour 24

  Schedule:Day:Hourly,
    AirVelDay,               !- Name
    Any Number,              !- Schedule Type Limits Name
    .2,                      !- Hour 1
    .2,                      !- Hour 2
    .2,                      !- Hour 3
    .2,                      !- Hour 4
    .2,                      !- Hour 5
    .2,                      !- Hour 6
    .2,                      !- Hour 7
    .2,                      !- Hour 8
    .2,                      !- Hour 9
    .2,                      !- Hour 10
    .2,                      !- Hour 11
    .2,                      !- Hour 12
    .2,                      !- Hour 13
    .2,                      !- Hour 14
    .2,                      !- Hour 15
    .2,                      !- Hour 16
    .2,                      !- Hour 17
    .2,                      !- Hour 18
    .2,                      !- Hour 19
    .2,                      !- Hour 20
    .2,                      !- Hour 21
    .2,                      !- Hour 22
    .2,                      !- Hour 23
    .2;                      !- Hour 24

  Schedule:Day:Hourly,
    SettingZoneActDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    150,                     !- Hour 1
    150,                     !- Hour 2
    150,                     !- Hour 3
    150,                     !- Hour 4
    150,                     !- Hour 5
    150,                     !- Hour 6
    130,                     !- Hour 7
    130,                     !- Hour 8
    130,                     !- Hour 9
    130,                     !- Hour 10
    130,                     !- Hour 11
    130,                     !- Hour 12
    130,                     !- Hour 13
    130,                     !- Hour 14
    130,                     !- Hour 15
    130,                     !- Hour 16
    130,                     !- Hour 17
    130,                     !- Hour 18
    130,                     !- Hour 19
    150,                     !- Hour 20
    150,                     !- Hour 21
    150,                     !- Hour 22
    150,                     !- Hour 23
    150;                     !- Hour 24

  Schedule:Day:Hourly,
    KitchenZoneActDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    150,                     !- Hour 1
    150,                     !- Hour 2
    150,                     !- Hour 3
    150,                     !- Hour 4
    150,                     !- Hour 5
    150,                     !- Hour 6
    150,                     !- Hour 7
    150,                     !- Hour 8
    150,                     !- Hour 9
    150,                     !- Hour 10
    150,                     !- Hour 11
    150,                     !- Hour 12
    150,                     !- Hour 13
    150,                     !- Hour 14
    150,                     !- Hour 15
    150,                     !- Hour 16
    150,                     !- Hour 17
    150,                     !- Hour 18
    150,                     !- Hour 19
    150,                     !- Hour 20
    150,                     !- Hour 21
    150,                     !- Hour 22
    150,                     !- Hour 23
    150;                     !- Hour 24

  Schedule:Day:Hourly,
    WalkZoneActDay,          !- Name
    Any Number,              !- Schedule Type Limits Name
    180,                     !- Hour 1
    180,                     !- Hour 2
    180,                     !- Hour 3
    180,                     !- Hour 4
    180,                     !- Hour 5
    180,                     !- Hour 6
    180,                     !- Hour 7
    180,                     !- Hour 8
    180,                     !- Hour 9
    180,                     !- Hour 10
    180,                     !- Hour 11
    180,                     !- Hour 12
    180,                     !- Hour 13
    180,                     !- Hour 14
    180,                     !- Hour 15
    180,                     !- Hour 16
    180,                     !- Hour 17
    180,                     !- Hour 18
    180,                     !- Hour 19
    180,                     !- Hour 20
    180,                     !- Hour 21
    180,                     !- Hour 22
    180,                     !- Hour 23
    180;                     !- Hour 24

  Schedule:Day:Hourly,
    WorkZoneActDay,          !- Name
    Any Number,              !- Schedule Type Limits Name
    189,                     !- Hour 1
    189,                     !- Hour 2
    189,                     !- Hour 3
    189,                     !- Hour 4
    189,                     !- Hour 5
    189,                     !- Hour 6
    189,                     !- Hour 7
    189,                     !- Hour 8
    189,                     !- Hour 9
    189,                     !- Hour 10
    189,                     !- Hour 11
    189,                     !- Hour 12
    189,                     !- Hour 13
    189,                     !- Hour 14
    189,                     !- Hour 15
    189,                     !- Hour 16
    189,                     !- Hour 17
    189,                     !- Hour 18
    189,                     !- Hour 19
    189,                     !- Hour 20
    189,                     !- Hour 21
    189,                     !- Hour 22
    189,                     !- Hour 23
    189;                     !- Hour 24

  Schedule:Day:Hourly,
    GymZoneActDay,           !- Name
    Any Number,              !- Schedule Type Limits Name
    300,                     !- Hour 1
    300,                     !- Hour 2
    300,                     !- Hour 3
    300,                     !- Hour 4
    300,                     !- Hour 5
    300,                     !- Hour 6
    300,                     !- Hour 7
    300,                     !- Hour 8
    300,                     !- Hour 9
    300,                     !- Hour 10
    300,                     !- Hour 11
    300,                     !- Hour 12
    300,                     !- Hour 13
    300,                     !- Hour 14
    300,                     !- Hour 15
    300,                     !- Hour 16
    300,                     !- Hour 17
    300,                     !- Hour 18
    300,                     !- Hour 19
    300,                     !- Hour 20
    300,                     !- Hour 21
    300,                     !- Hour 22
    300,                     !- Hour 23
    300;                     !- Hour 24

  Schedule:Day:Hourly,
    ServiceZoneActDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    150,                     !- Hour 1
    150,                     !- Hour 2
    150,                     !- Hour 3
    150,                     !- Hour 4
    150,                     !- Hour 5
    150,                     !- Hour 6
    150,                     !- Hour 7
    150,                     !- Hour 8
    150,                     !- Hour 9
    150,                     !- Hour 10
    150,                     !- Hour 11
    150,                     !- Hour 12
    150,                     !- Hour 13
    150,                     !- Hour 14
    150,                     !- Hour 15
    150,                     !- Hour 16
    150,                     !- Hour 17
    150,                     !- Hour 18
    150,                     !- Hour 19
    150,                     !- Hour 20
    150,                     !- Hour 21
    150,                     !- Hour 22
    150,                     !- Hour 23
    150;                     !- Hour 24

  Schedule:Day:Hourly,
    MusiceZoneActDay,        !- Name
    Any Number,              !- Schedule Type Limits Name
    162,                     !- Hour 1
    162,                     !- Hour 2
    162,                     !- Hour 3
    162,                     !- Hour 4
    162,                     !- Hour 5
    162,                     !- Hour 6
    162,                     !- Hour 7
    162,                     !- Hour 8
    162,                     !- Hour 9
    162,                     !- Hour 10
    162,                     !- Hour 11
    162,                     !- Hour 12
    162,                     !- Hour 13
    162,                     !- Hour 14
    162,                     !- Hour 15
    162,                     !- Hour 16
    162,                     !- Hour 17
    162,                     !- Hour 18
    162,                     !- Hour 19
    162,                     !- Hour 20
    162,                     !- Hour 21
    162,                     !- Hour 22
    162,                     !- Hour 23
    162;                     !- Hour 24

  Schedule:Day:Hourly,
    WashingZoneActDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    216,                     !- Hour 1
    216,                     !- Hour 2
    216,                     !- Hour 3
    216,                     !- Hour 4
    216,                     !- Hour 5
    216,                     !- Hour 6
    216,                     !- Hour 7
    216,                     !- Hour 8
    216,                     !- Hour 9
    216,                     !- Hour 10
    216,                     !- Hour 11
    216,                     !- Hour 12
    216,                     !- Hour 13
    216,                     !- Hour 14
    216,                     !- Hour 15
    216,                     !- Hour 16
    216,                     !- Hour 17
    216,                     !- Hour 18
    216,                     !- Hour 19
    216,                     !- Hour 20
    216,                     !- Hour 21
    216,                     !- Hour 22
    216,                     !- Hour 23
    216;                     !- Hour 24

  Schedule:Day:Hourly,
    FreeDayAct,              !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    FreeDayLight,            !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    SettingZoneWDAct,        !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    .5,                      !- Hour 8
    .8,                      !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    .8,                      !- Hour 17
    .6,                      !- Hour 18
    .5,                      !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    KitchenZoneWDAct,        !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    .3,                      !- Hour 8
    .3,                      !- Hour 9
    .4,                      !- Hour 10
    .6,                      !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    .6,                      !- Hour 16
    .2,                      !- Hour 17
    .2,                      !- Hour 18
    .2,                      !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    WalkZoneWDAct,           !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    WorkZoneWDAct,           !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    .5,                      !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    GymZoneWDAct,            !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    .5,                      !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    .2,                      !- Hour 13
    .2,                      !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    .2,                      !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    FurnaceZoneWDAct,        !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    .5,                      !- Hour 6
    .5,                      !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    .5,                      !- Hour 20
    .5,                      !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    SettingZoneWDLight,      !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    .2,                      !- Hour 8
    .2,                      !- Hour 9
    .1,                      !- Hour 10
    .1,                      !- Hour 11
    0,                       !- Hour 12
    .1,                      !- Hour 13
    .2,                      !- Hour 14
    .3,                      !- Hour 15
    .5,                      !- Hour 16
    .8,                      !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    Service ZoneWDLight,     !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    WalkZoneWD1Light,        !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    WalkZoneWD2Light,        !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    .2,                      !- Hour 8
    .2,                      !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    .3,                      !- Hour 15
    .5,                      !- Hour 16
    .7,                      !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    GymZoneWDLight,          !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    .5,                      !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    .5,                      !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    FurnaceZoneWDLight,      !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    LiftZoneWDLight,         !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    WorkZoneWDLight,         !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    .3,                      !- Hour 8
    .2,                      !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    .3,                      !- Hour 14
    .7,                      !- Hour 15
    1,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    KitchenZoneWDLight,      !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    .3,                      !- Hour 8
    .2,                      !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    .3,                      !- Hour 14
    .5,                      !- Hour 15
    .7,                      !- Hour 16
    .7,                      !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    SetTempFreeDay,          !- Name
    Temperature,             !- Schedule Type Limits Name
    15,                      !- Hour 1
    15,                      !- Hour 2
    15,                      !- Hour 3
    15,                      !- Hour 4
    15,                      !- Hour 5
    15,                      !- Hour 6
    15,                      !- Hour 7
    15,                      !- Hour 8
    15,                      !- Hour 9
    15,                      !- Hour 10
    15,                      !- Hour 11
    15,                      !- Hour 12
    15,                      !- Hour 13
    15,                      !- Hour 14
    15,                      !- Hour 15
    15,                      !- Hour 16
    15,                      !- Hour 17
    15,                      !- Hour 18
    15,                      !- Hour 19
    15,                      !- Hour 20
    15,                      !- Hour 21
    15,                      !- Hour 22
    15,                      !- Hour 23
    15;                      !- Hour 24

  Schedule:Day:Hourly,
    SetTemp16,               !- Name
    Temperature,             !- Schedule Type Limits Name
    15,                      !- Hour 1
    15,                      !- Hour 2
    15,                      !- Hour 3
    15,                      !- Hour 4
    15,                      !- Hour 5
    15,                      !- Hour 6
    16,                      !- Hour 7
    16,                      !- Hour 8
    16,                      !- Hour 9
    16,                      !- Hour 10
    16,                      !- Hour 11
    16,                      !- Hour 12
    16,                      !- Hour 13
    16,                      !- Hour 14
    16,                      !- Hour 15
    16,                      !- Hour 16
    16,                      !- Hour 17
    16,                      !- Hour 18
    16,                      !- Hour 19
    15,                      !- Hour 20
    15,                      !- Hour 21
    15,                      !- Hour 22
    15,                      !- Hour 23
    15;                      !- Hour 24

  Schedule:Day:Hourly,
    SetTemp18,               !- Name
    Temperature,             !- Schedule Type Limits Name
    15,                      !- Hour 1
    15,                      !- Hour 2
    15,                      !- Hour 3
    15,                      !- Hour 4
    15,                      !- Hour 5
    15,                      !- Hour 6
    18,                      !- Hour 7
    18,                      !- Hour 8
    18,                      !- Hour 9
    18,                      !- Hour 10
    18,                      !- Hour 11
    18,                      !- Hour 12
    18,                      !- Hour 13
    18,                      !- Hour 14
    18,                      !- Hour 15
    18,                      !- Hour 16
    18,                      !- Hour 17
    18,                      !- Hour 18
    18,                      !- Hour 19
    15,                      !- Hour 20
    15,                      !- Hour 21
    15,                      !- Hour 22
    15,                      !- Hour 23
    15;                      !- Hour 24

  Schedule:Day:Hourly,
    SetTemp20,               !- Name
    Temperature,             !- Schedule Type Limits Name
    15,                      !- Hour 1
    15,                      !- Hour 2
    15,                      !- Hour 3
    15,                      !- Hour 4
    15,                      !- Hour 5
    15,                      !- Hour 6
    20,                      !- Hour 7
    20,                      !- Hour 8
    20,                      !- Hour 9
    20,                      !- Hour 10
    20,                      !- Hour 11
    20,                      !- Hour 12
    20,                      !- Hour 13
    20,                      !- Hour 14
    20,                      !- Hour 15
    20,                      !- Hour 16
    20,                      !- Hour 17
    20,                      !- Hour 18
    20,                      !- Hour 19
    15,                      !- Hour 20
    15,                      !- Hour 21
    15,                      !- Hour 22
    15,                      !- Hour 23
    15;                      !- Hour 24

  Schedule:Day:Hourly,
    SetTemp22,               !- Name
    Temperature,             !- Schedule Type Limits Name
    15,                      !- Hour 1
    15,                      !- Hour 2
    15,                      !- Hour 3
    15,                      !- Hour 4
    15,                      !- Hour 5
    15,                      !- Hour 6
    22,                      !- Hour 7
    22,                      !- Hour 8
    22,                      !- Hour 9
    22,                      !- Hour 10
    22,                      !- Hour 11
    22,                      !- Hour 12
    22,                      !- Hour 13
    22,                      !- Hour 14
    22,                      !- Hour 15
    22,                      !- Hour 16
    22,                      !- Hour 17
    22,                      !- Hour 18
    22,                      !- Hour 19
    15,                      !- Hour 20
    15,                      !- Hour 21
    15,                      !- Hour 22
    15,                      !- Hour 23
    15;                      !- Hour 24

  Schedule:Day:Hourly,
    WinterControlTypeDaySch, !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Day:Hourly,
    SummerControlTypeDaySch, !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    InfDay,                  !- Name
    Any Number,              !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Day:Hourly,
    SupplyWaterDaySch,       !- Name
    Temperature,             !- Schedule Type Limits Name
    60,                      !- Hour 1
    60,                      !- Hour 2
    60,                      !- Hour 3
    60,                      !- Hour 4
    60,                      !- Hour 5
    60,                      !- Hour 6
    60,                      !- Hour 7
    60,                      !- Hour 8
    60,                      !- Hour 9
    60,                      !- Hour 10
    60,                      !- Hour 11
    60,                      !- Hour 12
    60,                      !- Hour 13
    60,                      !- Hour 14
    60,                      !- Hour 15
    60,                      !- Hour 16
    60,                      !- Hour 17
    60,                      !- Hour 18
    60,                      !- Hour 19
    60,                      !- Hour 20
    60,                      !- Hour 21
    60,                      !- Hour 22
    60,                      !- Hour 23
    60;                      !- Hour 24

  Schedule:Day:Hourly,
    DayOn,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Day:Hourly,
    RadiantDaySch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    ClonsWashDay,            !- Name
    Any Number,              !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    .7,                      !- Hour 7
    .7,                      !- Hour 8
    .7,                      !- Hour 9
    .7,                      !- Hour 10
    .7,                      !- Hour 11
    .7,                      !- Hour 12
    .7,                      !- Hour 13
    .7,                      !- Hour 14
    .7,                      !- Hour 15
    .7,                      !- Hour 16
    .7,                      !- Hour 17
    .7,                      !- Hour 18
    .7,                      !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

!-   ===========  ALL OBJECTS IN CLASS: WEEKSCHEDULE ===========

  Schedule:Week:Daily,
    WorkEffWeek,             !- Name
    WorkEffDay,              !- Sunday Schedule:Day Name
    WorkEffDay,              !- Monday Schedule:Day Name
    WorkEffDay,              !- Tuesday Schedule:Day Name
    WorkEffDay,              !- Wednesday Schedule:Day Name
    WorkEffDay,              !- Thursday Schedule:Day Name
    WorkEffDay,              !- Friday Schedule:Day Name
    WorkEffDay,              !- Saturday Schedule:Day Name
    WorkEffDay,              !- Holiday Schedule:Day Name
    WorkEffDay,              !- SummerDesignDay Schedule:Day Name
    WorkEffDay,              !- WinterDesignDay Schedule:Day Name
    WorkEffDay,              !- CustomDay1 Schedule:Day Name
    WorkEffDay;              !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ClonlsWeek,              !- Name
    ClonlsDay,               !- Sunday Schedule:Day Name
    ClonlsDay,               !- Monday Schedule:Day Name
    ClonlsDay,               !- Tuesday Schedule:Day Name
    ClonlsDay,               !- Wednesday Schedule:Day Name
    ClonlsDay,               !- Thursday Schedule:Day Name
    ClonlsDay,               !- Friday Schedule:Day Name
    ClonlsDay,               !- Saturday Schedule:Day Name
    ClonlsDay,               !- Holiday Schedule:Day Name
    ClonlsDay,               !- SummerDesignDay Schedule:Day Name
    ClonlsDay,               !- WinterDesignDay Schedule:Day Name
    ClonlsDay,               !- CustomDay1 Schedule:Day Name
    ClonlsDay;               !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AirVelWeek,              !- Name
    AirVelDay,               !- Sunday Schedule:Day Name
    AirVelDay,               !- Monday Schedule:Day Name
    AirVelDay,               !- Tuesday Schedule:Day Name
    AirVelDay,               !- Wednesday Schedule:Day Name
    AirVelDay,               !- Thursday Schedule:Day Name
    AirVelDay,               !- Friday Schedule:Day Name
    AirVelDay,               !- Saturday Schedule:Day Name
    AirVelDay,               !- Holiday Schedule:Day Name
    AirVelDay,               !- SummerDesignDay Schedule:Day Name
    AirVelDay,               !- WinterDesignDay Schedule:Day Name
    AirVelDay,               !- CustomDay1 Schedule:Day Name
    AirVelDay;               !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SettingZoneActWeek,      !- Name
    SettingZoneActDay,       !- Sunday Schedule:Day Name
    SettingZoneActDay,       !- Monday Schedule:Day Name
    SettingZoneActDay,       !- Tuesday Schedule:Day Name
    SettingZoneActDay,       !- Wednesday Schedule:Day Name
    SettingZoneActDay,       !- Thursday Schedule:Day Name
    SettingZoneActDay,       !- Friday Schedule:Day Name
    SettingZoneActDay,       !- Saturday Schedule:Day Name
    SettingZoneActDay,       !- Holiday Schedule:Day Name
    SettingZoneActDay,       !- SummerDesignDay Schedule:Day Name
    SettingZoneActDay,       !- WinterDesignDay Schedule:Day Name
    SettingZoneActDay,       !- CustomDay1 Schedule:Day Name
    SettingZoneActDay;       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    KitchenZoneActWeek,      !- Name
    KitchenZoneActDay,       !- Sunday Schedule:Day Name
    KitchenZoneActDay,       !- Monday Schedule:Day Name
    KitchenZoneActDay,       !- Tuesday Schedule:Day Name
    KitchenZoneActDay,       !- Wednesday Schedule:Day Name
    KitchenZoneActDay,       !- Thursday Schedule:Day Name
    KitchenZoneActDay,       !- Friday Schedule:Day Name
    KitchenZoneActDay,       !- Saturday Schedule:Day Name
    KitchenZoneActDay,       !- Holiday Schedule:Day Name
    KitchenZoneActDay,       !- SummerDesignDay Schedule:Day Name
    KitchenZoneActDay,       !- WinterDesignDay Schedule:Day Name
    KitchenZoneActDay,       !- CustomDay1 Schedule:Day Name
    KitchenZoneActDay;       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    WalkZoneActWeek,         !- Name
    WalkZoneActDay,          !- Sunday Schedule:Day Name
    WalkZoneActDay,          !- Monday Schedule:Day Name
    WalkZoneActDay,          !- Tuesday Schedule:Day Name
    WalkZoneActDay,          !- Wednesday Schedule:Day Name
    WalkZoneActDay,          !- Thursday Schedule:Day Name
    WalkZoneActDay,          !- Friday Schedule:Day Name
    WalkZoneActDay,          !- Saturday Schedule:Day Name
    WalkZoneActDay,          !- Holiday Schedule:Day Name
    WalkZoneActDay,          !- SummerDesignDay Schedule:Day Name
    WalkZoneActDay,          !- WinterDesignDay Schedule:Day Name
    WalkZoneActDay,          !- CustomDay1 Schedule:Day Name
    WalkZoneActDay;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    WorkZoneActWeek,         !- Name
    WorkZoneActDay,          !- Sunday Schedule:Day Name
    WorkZoneActDay,          !- Monday Schedule:Day Name
    WorkZoneActDay,          !- Tuesday Schedule:Day Name
    WorkZoneActDay,          !- Wednesday Schedule:Day Name
    WorkZoneActDay,          !- Thursday Schedule:Day Name
    WorkZoneActDay,          !- Friday Schedule:Day Name
    WorkZoneActDay,          !- Saturday Schedule:Day Name
    WorkZoneActDay,          !- Holiday Schedule:Day Name
    WorkZoneActDay,          !- SummerDesignDay Schedule:Day Name
    WorkZoneActDay,          !- WinterDesignDay Schedule:Day Name
    WorkZoneActDay,          !- CustomDay1 Schedule:Day Name
    WorkZoneActDay;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    GymZoneActWeek,          !- Name
    GymZoneActDay,           !- Sunday Schedule:Day Name
    GymZoneActDay,           !- Monday Schedule:Day Name
    GymZoneActDay,           !- Tuesday Schedule:Day Name
    GymZoneActDay,           !- Wednesday Schedule:Day Name
    GymZoneActDay,           !- Thursday Schedule:Day Name
    GymZoneActDay,           !- Friday Schedule:Day Name
    GymZoneActDay,           !- Saturday Schedule:Day Name
    GymZoneActDay,           !- Holiday Schedule:Day Name
    GymZoneActDay,           !- SummerDesignDay Schedule:Day Name
    GymZoneActDay,           !- WinterDesignDay Schedule:Day Name
    GymZoneActDay,           !- CustomDay1 Schedule:Day Name
    GymZoneActDay;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ServiceZoneActWeek,      !- Name
    ServiceZoneActDay,       !- Sunday Schedule:Day Name
    ServiceZoneActDay,       !- Monday Schedule:Day Name
    ServiceZoneActDay,       !- Tuesday Schedule:Day Name
    ServiceZoneActDay,       !- Wednesday Schedule:Day Name
    ServiceZoneActDay,       !- Thursday Schedule:Day Name
    ServiceZoneActDay,       !- Friday Schedule:Day Name
    ServiceZoneActDay,       !- Saturday Schedule:Day Name
    ServiceZoneActDay,       !- Holiday Schedule:Day Name
    ServiceZoneActDay,       !- SummerDesignDay Schedule:Day Name
    ServiceZoneActDay,       !- WinterDesignDay Schedule:Day Name
    ServiceZoneActDay,       !- CustomDay1 Schedule:Day Name
    ServiceZoneActDay;       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    MusiceZoneActWeek,       !- Name
    MusiceZoneActDay,        !- Sunday Schedule:Day Name
    MusiceZoneActDay,        !- Monday Schedule:Day Name
    MusiceZoneActDay,        !- Tuesday Schedule:Day Name
    MusiceZoneActDay,        !- Wednesday Schedule:Day Name
    MusiceZoneActDay,        !- Thursday Schedule:Day Name
    MusiceZoneActDay,        !- Friday Schedule:Day Name
    MusiceZoneActDay,        !- Saturday Schedule:Day Name
    MusiceZoneActDay,        !- Holiday Schedule:Day Name
    MusiceZoneActDay,        !- SummerDesignDay Schedule:Day Name
    MusiceZoneActDay,        !- WinterDesignDay Schedule:Day Name
    MusiceZoneActDay,        !- CustomDay1 Schedule:Day Name
    MusiceZoneActDay;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    WashingZoneActWeek,      !- Name
    WashingZoneActDay,       !- Sunday Schedule:Day Name
    WashingZoneActDay,       !- Monday Schedule:Day Name
    WashingZoneActDay,       !- Tuesday Schedule:Day Name
    WashingZoneActDay,       !- Wednesday Schedule:Day Name
    WashingZoneActDay,       !- Thursday Schedule:Day Name
    WashingZoneActDay,       !- Friday Schedule:Day Name
    WashingZoneActDay,       !- Saturday Schedule:Day Name
    WashingZoneActDay,       !- Holiday Schedule:Day Name
    WashingZoneActDay,       !- SummerDesignDay Schedule:Day Name
    WashingZoneActDay,       !- WinterDesignDay Schedule:Day Name
    WashingZoneActDay,       !- CustomDay1 Schedule:Day Name
    WashingZoneActDay;       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SettingZoneWDWeek,       !- Name
    FreeDayAct,              !- Sunday Schedule:Day Name
    SettingZoneWDAct,        !- Monday Schedule:Day Name
    SettingZoneWDAct,        !- Tuesday Schedule:Day Name
    SettingZoneWDAct,        !- Wednesday Schedule:Day Name
    SettingZoneWDAct,        !- Thursday Schedule:Day Name
    SettingZoneWDAct,        !- Friday Schedule:Day Name
    FreeDayAct,              !- Saturday Schedule:Day Name
    SettingZoneWDAct,        !- Holiday Schedule:Day Name
    SettingZoneWDAct,        !- SummerDesignDay Schedule:Day Name
    SettingZoneWDAct,        !- WinterDesignDay Schedule:Day Name
    SettingZoneWDAct,        !- CustomDay1 Schedule:Day Name
    SettingZoneWDAct;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    KitchenZoneWDWeek,       !- Name
    FreeDayAct,              !- Sunday Schedule:Day Name
    KitchenZoneWDAct,        !- Monday Schedule:Day Name
    KitchenZoneWDAct,        !- Tuesday Schedule:Day Name
    KitchenZoneWDAct,        !- Wednesday Schedule:Day Name
    KitchenZoneWDAct,        !- Thursday Schedule:Day Name
    KitchenZoneWDAct,        !- Friday Schedule:Day Name
    FreeDayAct,              !- Saturday Schedule:Day Name
    KitchenZoneWDAct,        !- Holiday Schedule:Day Name
    KitchenZoneWDAct,        !- SummerDesignDay Schedule:Day Name
    KitchenZoneWDAct,        !- WinterDesignDay Schedule:Day Name
    KitchenZoneWDAct,        !- CustomDay1 Schedule:Day Name
    KitchenZoneWDAct;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    WalkZoneWDWeek,          !- Name
    FreeDayAct,              !- Sunday Schedule:Day Name
    WalkZoneWDAct,           !- Monday Schedule:Day Name
    WalkZoneWDAct,           !- Tuesday Schedule:Day Name
    WalkZoneWDAct,           !- Wednesday Schedule:Day Name
    WalkZoneWDAct,           !- Thursday Schedule:Day Name
    WalkZoneWDAct,           !- Friday Schedule:Day Name
    FreeDayAct,              !- Saturday Schedule:Day Name
    WalkZoneWDAct,           !- Holiday Schedule:Day Name
    WalkZoneWDAct,           !- SummerDesignDay Schedule:Day Name
    WalkZoneWDAct,           !- WinterDesignDay Schedule:Day Name
    WalkZoneWDAct,           !- CustomDay1 Schedule:Day Name
    WalkZoneWDAct;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    WorkZoneWDWeek,          !- Name
    FreeDayAct,              !- Sunday Schedule:Day Name
    WorkZoneWDAct,           !- Monday Schedule:Day Name
    WorkZoneWDAct,           !- Tuesday Schedule:Day Name
    WorkZoneWDAct,           !- Wednesday Schedule:Day Name
    WorkZoneWDAct,           !- Thursday Schedule:Day Name
    WorkZoneWDAct,           !- Friday Schedule:Day Name
    FreeDayAct,              !- Saturday Schedule:Day Name
    WorkZoneWDAct,           !- Holiday Schedule:Day Name
    WorkZoneWDAct,           !- SummerDesignDay Schedule:Day Name
    WorkZoneWDAct,           !- WinterDesignDay Schedule:Day Name
    WorkZoneWDAct,           !- CustomDay1 Schedule:Day Name
    WorkZoneWDAct;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    GymZoneWDWeek,           !- Name
    FreeDayAct,              !- Sunday Schedule:Day Name
    GymZoneWDAct,            !- Monday Schedule:Day Name
    GymZoneWDAct,            !- Tuesday Schedule:Day Name
    GymZoneWDAct,            !- Wednesday Schedule:Day Name
    GymZoneWDAct,            !- Thursday Schedule:Day Name
    GymZoneWDAct,            !- Friday Schedule:Day Name
    FreeDayAct,              !- Saturday Schedule:Day Name
    GymZoneWDAct,            !- Holiday Schedule:Day Name
    GymZoneWDAct,            !- SummerDesignDay Schedule:Day Name
    GymZoneWDAct,            !- WinterDesignDay Schedule:Day Name
    GymZoneWDAct,            !- CustomDay1 Schedule:Day Name
    GymZoneWDAct;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    FurnaceZoneWDWeek,       !- Name
    FreeDayAct,              !- Sunday Schedule:Day Name
    FurnaceZoneWDAct,        !- Monday Schedule:Day Name
    FurnaceZoneWDAct,        !- Tuesday Schedule:Day Name
    FurnaceZoneWDAct,        !- Wednesday Schedule:Day Name
    FurnaceZoneWDAct,        !- Thursday Schedule:Day Name
    FurnaceZoneWDAct,        !- Friday Schedule:Day Name
    FreeDayAct,              !- Saturday Schedule:Day Name
    FurnaceZoneWDAct,        !- Holiday Schedule:Day Name
    FurnaceZoneWDAct,        !- SummerDesignDay Schedule:Day Name
    FurnaceZoneWDAct,        !- WinterDesignDay Schedule:Day Name
    FurnaceZoneWDAct,        !- CustomDay1 Schedule:Day Name
    FurnaceZoneWDAct;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SittingZoneLigWeek,      !- Name
    FreeDayLight,            !- Sunday Schedule:Day Name
    SettingZoneWDLight,      !- Monday Schedule:Day Name
    SettingZoneWDLight,      !- Tuesday Schedule:Day Name
    SettingZoneWDLight,      !- Wednesday Schedule:Day Name
    SettingZoneWDLight,      !- Thursday Schedule:Day Name
    SettingZoneWDLight,      !- Friday Schedule:Day Name
    FreeDayAct,              !- Saturday Schedule:Day Name
    SettingZoneWDLight,      !- Holiday Schedule:Day Name
    SettingZoneWDLight,      !- SummerDesignDay Schedule:Day Name
    SettingZoneWDLight,      !- WinterDesignDay Schedule:Day Name
    SettingZoneWDLight,      !- CustomDay1 Schedule:Day Name
    SettingZoneWDLight;      !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ServiceZoneLigWeek,      !- Name
    FreeDayLight,            !- Sunday Schedule:Day Name
    Service ZoneWDLight,     !- Monday Schedule:Day Name
    Service ZoneWDLight,     !- Tuesday Schedule:Day Name
    Service ZoneWDLight,     !- Wednesday Schedule:Day Name
    Service ZoneWDLight,     !- Thursday Schedule:Day Name
    Service ZoneWDLight,     !- Friday Schedule:Day Name
    FreeDayLight,            !- Saturday Schedule:Day Name
    Service ZoneWDLight,     !- Holiday Schedule:Day Name
    Service ZoneWDLight,     !- SummerDesignDay Schedule:Day Name
    Service ZoneWDLight,     !- WinterDesignDay Schedule:Day Name
    Service ZoneWDLight,     !- CustomDay1 Schedule:Day Name
    Service ZoneWDLight;     !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    WalkZoneLig1Week,        !- Name
    FreeDayLight,            !- Sunday Schedule:Day Name
    WalkZoneWD1Light,        !- Monday Schedule:Day Name
    WalkZoneWD1Light,        !- Tuesday Schedule:Day Name
    WalkZoneWD1Light,        !- Wednesday Schedule:Day Name
    WalkZoneWD1Light,        !- Thursday Schedule:Day Name
    WalkZoneWD1Light,        !- Friday Schedule:Day Name
    FreeDayLight,            !- Saturday Schedule:Day Name
    WalkZoneWD1Light,        !- Holiday Schedule:Day Name
    WalkZoneWD1Light,        !- SummerDesignDay Schedule:Day Name
    WalkZoneWD1Light,        !- WinterDesignDay Schedule:Day Name
    WalkZoneWD1Light,        !- CustomDay1 Schedule:Day Name
    WalkZoneWD1Light;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    WalkZoneLig2Week,        !- Name
    FreeDayLight,            !- Sunday Schedule:Day Name
    WalkZoneWD2Light,        !- Monday Schedule:Day Name
    WalkZoneWD2Light,        !- Tuesday Schedule:Day Name
    WalkZoneWD2Light,        !- Wednesday Schedule:Day Name
    WalkZoneWD2Light,        !- Thursday Schedule:Day Name
    WalkZoneWD2Light,        !- Friday Schedule:Day Name
    FreeDayLight,            !- Saturday Schedule:Day Name
    WalkZoneWD2Light,        !- Holiday Schedule:Day Name
    WalkZoneWD2Light,        !- SummerDesignDay Schedule:Day Name
    WalkZoneWD2Light,        !- WinterDesignDay Schedule:Day Name
    WalkZoneWD2Light,        !- CustomDay1 Schedule:Day Name
    WalkZoneWD2Light;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    GymZoneLigWeek,          !- Name
    FreeDayLight,            !- Sunday Schedule:Day Name
    GymZoneWDLight,          !- Monday Schedule:Day Name
    GymZoneWDLight,          !- Tuesday Schedule:Day Name
    GymZoneWDLight,          !- Wednesday Schedule:Day Name
    GymZoneWDLight,          !- Thursday Schedule:Day Name
    GymZoneWDLight,          !- Friday Schedule:Day Name
    FreeDayLight,            !- Saturday Schedule:Day Name
    GymZoneWDLight,          !- Holiday Schedule:Day Name
    GymZoneWDLight,          !- SummerDesignDay Schedule:Day Name
    GymZoneWDLight,          !- WinterDesignDay Schedule:Day Name
    GymZoneWDLight,          !- CustomDay1 Schedule:Day Name
    GymZoneWDLight;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    FurnaceZoneLigWeek,      !- Name
    FreeDayLight,            !- Sunday Schedule:Day Name
    FurnaceZoneWDLight,      !- Monday Schedule:Day Name
    FurnaceZoneWDLight,      !- Tuesday Schedule:Day Name
    FurnaceZoneWDLight,      !- Wednesday Schedule:Day Name
    FurnaceZoneWDLight,      !- Thursday Schedule:Day Name
    FurnaceZoneWDLight,      !- Friday Schedule:Day Name
    FreeDayLight,            !- Saturday Schedule:Day Name
    FurnaceZoneWDLight,      !- Holiday Schedule:Day Name
    FurnaceZoneWDLight,      !- SummerDesignDay Schedule:Day Name
    FurnaceZoneWDLight,      !- WinterDesignDay Schedule:Day Name
    FurnaceZoneWDLight,      !- CustomDay1 Schedule:Day Name
    FurnaceZoneWDLight;      !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LiftZoneLigWeek,         !- Name
    FreeDayLight,            !- Sunday Schedule:Day Name
    LiftZoneWDLight,         !- Monday Schedule:Day Name
    LiftZoneWDLight,         !- Tuesday Schedule:Day Name
    LiftZoneWDLight,         !- Wednesday Schedule:Day Name
    LiftZoneWDLight,         !- Thursday Schedule:Day Name
    LiftZoneWDLight,         !- Friday Schedule:Day Name
    FreeDayLight,            !- Saturday Schedule:Day Name
    LiftZoneWDLight,         !- Holiday Schedule:Day Name
    LiftZoneWDLight,         !- SummerDesignDay Schedule:Day Name
    LiftZoneWDLight,         !- WinterDesignDay Schedule:Day Name
    LiftZoneWDLight,         !- CustomDay1 Schedule:Day Name
    LiftZoneWDLight;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    WorkZoneLigWeek,         !- Name
    FreeDayLight,            !- Sunday Schedule:Day Name
    WorkZoneWDLight,         !- Monday Schedule:Day Name
    WorkZoneWDLight,         !- Tuesday Schedule:Day Name
    WorkZoneWDLight,         !- Wednesday Schedule:Day Name
    WorkZoneWDLight,         !- Thursday Schedule:Day Name
    WorkZoneWDLight,         !- Friday Schedule:Day Name
    FreeDayLight,            !- Saturday Schedule:Day Name
    WorkZoneWDLight,         !- Holiday Schedule:Day Name
    WorkZoneWDLight,         !- SummerDesignDay Schedule:Day Name
    WorkZoneWDLight,         !- WinterDesignDay Schedule:Day Name
    WorkZoneWDLight,         !- CustomDay1 Schedule:Day Name
    WorkZoneWDLight;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SetTempWeek16,           !- Name
    SetTempFreeDay,          !- Sunday Schedule:Day Name
    SetTemp16,               !- Monday Schedule:Day Name
    SetTemp16,               !- Tuesday Schedule:Day Name
    SetTemp16,               !- Wednesday Schedule:Day Name
    SetTemp16,               !- Thursday Schedule:Day Name
    SetTemp16,               !- Friday Schedule:Day Name
    SetTempFreeDay,          !- Saturday Schedule:Day Name
    SetTemp16,               !- Holiday Schedule:Day Name
    SetTemp16,               !- SummerDesignDay Schedule:Day Name
    SetTemp16,               !- WinterDesignDay Schedule:Day Name
    SetTemp16,               !- CustomDay1 Schedule:Day Name
    SetTemp16;               !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SetTempWeek18,           !- Name
    SetTempFreeDay,          !- Sunday Schedule:Day Name
    SetTemp18,               !- Monday Schedule:Day Name
    SetTemp18,               !- Tuesday Schedule:Day Name
    SetTemp18,               !- Wednesday Schedule:Day Name
    SetTemp18,               !- Thursday Schedule:Day Name
    SetTemp18,               !- Friday Schedule:Day Name
    SetTempFreeDay,          !- Saturday Schedule:Day Name
    SetTemp18,               !- Holiday Schedule:Day Name
    SetTemp18,               !- SummerDesignDay Schedule:Day Name
    SetTemp18,               !- WinterDesignDay Schedule:Day Name
    SetTemp18,               !- CustomDay1 Schedule:Day Name
    SetTemp18;               !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SetTempWeek20,           !- Name
    SetTempFreeDay,          !- Sunday Schedule:Day Name
    SetTemp20,               !- Monday Schedule:Day Name
    SetTemp20,               !- Tuesday Schedule:Day Name
    SetTemp20,               !- Wednesday Schedule:Day Name
    SetTemp20,               !- Thursday Schedule:Day Name
    SetTemp20,               !- Friday Schedule:Day Name
    SetTempFreeDay,          !- Saturday Schedule:Day Name
    SetTemp20,               !- Holiday Schedule:Day Name
    SetTemp20,               !- SummerDesignDay Schedule:Day Name
    SetTemp20,               !- WinterDesignDay Schedule:Day Name
    SetTemp20,               !- CustomDay1 Schedule:Day Name
    SetTemp20;               !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SetTempWeek22,           !- Name
    SetTempFreeDay,          !- Sunday Schedule:Day Name
    SetTemp20,               !- Monday Schedule:Day Name
    SetTemp20,               !- Tuesday Schedule:Day Name
    SetTemp20,               !- Wednesday Schedule:Day Name
    SetTemp20,               !- Thursday Schedule:Day Name
    SetTemp20,               !- Friday Schedule:Day Name
    SetTempFreeDay,          !- Saturday Schedule:Day Name
    SetTemp20,               !- Holiday Schedule:Day Name
    SetTemp20,               !- SummerDesignDay Schedule:Day Name
    SetTemp20,               !- WinterDesignDay Schedule:Day Name
    SetTemp20,               !- CustomDay1 Schedule:Day Name
    SetTemp20;               !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    WinterControlTypeWeekSch,!- Name
    WinterControlTypeDaySch, !- Sunday Schedule:Day Name
    WinterControlTypeDaySch, !- Monday Schedule:Day Name
    WinterControlTypeDaySch, !- Tuesday Schedule:Day Name
    WinterControlTypeDaySch, !- Wednesday Schedule:Day Name
    WinterControlTypeDaySch, !- Thursday Schedule:Day Name
    WinterControlTypeDaySch, !- Friday Schedule:Day Name
    WinterControlTypeDaySch, !- Saturday Schedule:Day Name
    WinterControlTypeDaySch, !- Holiday Schedule:Day Name
    WinterControlTypeDaySch, !- SummerDesignDay Schedule:Day Name
    WinterControlTypeDaySch, !- WinterDesignDay Schedule:Day Name
    WinterControlTypeDaySch, !- CustomDay1 Schedule:Day Name
    WinterControlTypeDaySch; !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    KitchenZoneLigWeek,      !- Name
    FreeDayLight,            !- Sunday Schedule:Day Name
    KitchenZoneWDLight,      !- Monday Schedule:Day Name
    KitchenZoneWDLight,      !- Tuesday Schedule:Day Name
    KitchenZoneWDLight,      !- Wednesday Schedule:Day Name
    KitchenZoneWDLight,      !- Thursday Schedule:Day Name
    KitchenZoneWDLight,      !- Friday Schedule:Day Name
    FreeDayLight,            !- Saturday Schedule:Day Name
    KitchenZoneWDLight,      !- Holiday Schedule:Day Name
    KitchenZoneWDLight,      !- SummerDesignDay Schedule:Day Name
    KitchenZoneWDLight,      !- WinterDesignDay Schedule:Day Name
    KitchenZoneWDLight,      !- CustomDay1 Schedule:Day Name
    KitchenZoneWDLight;      !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SummerControlTypeWeekSch,!- Name
    SummerControlTypeDaySch, !- Sunday Schedule:Day Name
    SummerControlTypeDaySch, !- Monday Schedule:Day Name
    SummerControlTypeDaySch, !- Tuesday Schedule:Day Name
    SummerControlTypeDaySch, !- Wednesday Schedule:Day Name
    SummerControlTypeDaySch, !- Thursday Schedule:Day Name
    SummerControlTypeDaySch, !- Friday Schedule:Day Name
    SummerControlTypeDaySch, !- Saturday Schedule:Day Name
    SummerControlTypeDaySch, !- Holiday Schedule:Day Name
    SummerControlTypeDaySch, !- SummerDesignDay Schedule:Day Name
    SummerControlTypeDaySch, !- WinterDesignDay Schedule:Day Name
    SummerControlTypeDaySch, !- CustomDay1 Schedule:Day Name
    SummerControlTypeDaySch; !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    InfWeek Sch,             !- Name
    InfDay,                  !- Sunday Schedule:Day Name
    InfDay,                  !- Monday Schedule:Day Name
    InfDay,                  !- Tuesday Schedule:Day Name
    InfDay,                  !- Wednesday Schedule:Day Name
    InfDay,                  !- Thursday Schedule:Day Name
    InfDay,                  !- Friday Schedule:Day Name
    InfDay,                  !- Saturday Schedule:Day Name
    InfDay,                  !- Holiday Schedule:Day Name
    InfDay,                  !- SummerDesignDay Schedule:Day Name
    InfDay,                  !- WinterDesignDay Schedule:Day Name
    InfDay,                  !- CustomDay1 Schedule:Day Name
    InfDay;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SupplyWaterWeekSch,      !- Name
    SupplyWaterDaySch,       !- Sunday Schedule:Day Name
    SupplyWaterDaySch,       !- Monday Schedule:Day Name
    SupplyWaterDaySch,       !- Tuesday Schedule:Day Name
    SupplyWaterDaySch,       !- Wednesday Schedule:Day Name
    SupplyWaterDaySch,       !- Thursday Schedule:Day Name
    SupplyWaterDaySch,       !- Friday Schedule:Day Name
    SupplyWaterDaySch,       !- Saturday Schedule:Day Name
    SupplyWaterDaySch,       !- Holiday Schedule:Day Name
    SupplyWaterDaySch,       !- SummerDesignDay Schedule:Day Name
    SupplyWaterDaySch,       !- WinterDesignDay Schedule:Day Name
    SupplyWaterDaySch,       !- CustomDay1 Schedule:Day Name
    SupplyWaterDaySch;       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    WeekOn,                  !- Name
    DayOn,                   !- Sunday Schedule:Day Name
    DayOn,                   !- Monday Schedule:Day Name
    DayOn,                   !- Tuesday Schedule:Day Name
    DayOn,                   !- Wednesday Schedule:Day Name
    DayOn,                   !- Thursday Schedule:Day Name
    DayOn,                   !- Friday Schedule:Day Name
    DayOn,                   !- Saturday Schedule:Day Name
    DayOn,                   !- Holiday Schedule:Day Name
    DayOn,                   !- SummerDesignDay Schedule:Day Name
    DayOn,                   !- WinterDesignDay Schedule:Day Name
    DayOn,                   !- CustomDay1 Schedule:Day Name
    DayOn;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    RadiantWeekSch,          !- Name
    RadiantDaySch,           !- Sunday Schedule:Day Name
    RadiantDaySch,           !- Monday Schedule:Day Name
    RadiantDaySch,           !- Tuesday Schedule:Day Name
    RadiantDaySch,           !- Wednesday Schedule:Day Name
    RadiantDaySch,           !- Thursday Schedule:Day Name
    RadiantDaySch,           !- Friday Schedule:Day Name
    RadiantDaySch,           !- Saturday Schedule:Day Name
    RadiantDaySch,           !- Holiday Schedule:Day Name
    RadiantDaySch,           !- SummerDesignDay Schedule:Day Name
    RadiantDaySch,           !- WinterDesignDay Schedule:Day Name
    RadiantDaySch,           !- CustomDay1 Schedule:Day Name
    RadiantDaySch;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ClonsWashWeek,           !- Name
    ClonsWashDay,            !- Sunday Schedule:Day Name
    ClonsWashDay,            !- Monday Schedule:Day Name
    ClonsWashDay,            !- Tuesday Schedule:Day Name
    ClonsWashDay,            !- Wednesday Schedule:Day Name
    ClonsWashDay,            !- Thursday Schedule:Day Name
    ClonsWashDay,            !- Friday Schedule:Day Name
    ClonsWashDay,            !- Saturday Schedule:Day Name
    ClonsWashDay,            !- Holiday Schedule:Day Name
    ClonsWashDay,            !- SummerDesignDay Schedule:Day Name
    ClonsWashDay,            !- WinterDesignDay Schedule:Day Name
    ClonsWashDay,            !- CustomDay1 Schedule:Day Name
    ClonsWashDay;            !- CustomDay2 Schedule:Day Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE ===========

  Schedule:Year,
    WorkEffSch,              !- Name
    Any Number,              !- Schedule Type Limits Name
    WorkEffWeek,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    ClonlsSch,               !- Name
    Any Number,              !- Schedule Type Limits Name
    ClonlsWeek,              !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    AirVelSch,               !- Name
    Any Number,              !- Schedule Type Limits Name
    ClonlsWeek,              !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    SettingZoneActSch,       !- Name
    Any Number,              !- Schedule Type Limits Name
    SettingZoneActWeek,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    KitchenZoneActSch,       !- Name
    Any Number,              !- Schedule Type Limits Name
    KitchenZoneActWeek,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    WalkZoneActSch,          !- Name
    Any Number,              !- Schedule Type Limits Name
    WalkZoneActWeek,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    WorkZoneActSch,          !- Name
    Any Number,              !- Schedule Type Limits Name
    WorkZoneActWeek,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    GymZoneActSch,           !- Name
    Any Number,              !- Schedule Type Limits Name
    GymZoneActWeek,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    ServiceZoneActSch,       !- Name
    Any Number,              !- Schedule Type Limits Name
    ServiceZoneActWeek,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    MusiceZoneActSch,        !- Name
    Any Number,              !- Schedule Type Limits Name
    MusiceZoneActWeek,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    WashingZoneActSch,       !- Name
    Any Number,              !- Schedule Type Limits Name
    WashingZoneActWeek,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    SettingZoneOccSch,       !- Name
    Any Number,              !- Schedule Type Limits Name
    SettingZoneWDWeek,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    KitchenZoneOccSch,       !- Name
    Any Number,              !- Schedule Type Limits Name
    KitchenZoneWDWeek,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    WalkZoneOccSch,          !- Name
    Any Number,              !- Schedule Type Limits Name
    WalkZoneWDWeek,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    WorkZoneOccSch,          !- Name
    Any Number,              !- Schedule Type Limits Name
    WorkZoneWDWeek,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    GymZoneOccSch,           !- Name
    Any Number,              !- Schedule Type Limits Name
    GymZoneWDWeek,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    FurnaceZoneOccSch,       !- Name
    Any Number,              !- Schedule Type Limits Name
    FurnaceZoneWDWeek,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    SittingZoneLigSch,       !- Name
    Any Number,              !- Schedule Type Limits Name
    SittingZoneLigWeek,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    ServiceZoneLigSch,       !- Name
    Any Number,              !- Schedule Type Limits Name
    ServiceZoneLigWeek,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    WalkZoneLig1Sch,         !- Name
    Any Number,              !- Schedule Type Limits Name
    WalkZoneLig1Week,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    WalkZoneLig2Sch,         !- Name
    Any Number,              !- Schedule Type Limits Name
    WalkZoneLig2Week,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    GymZoneLigSch,           !- Name
    Any Number,              !- Schedule Type Limits Name
    GymZoneLigWeek,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    FurnaceZoneLigSch,       !- Name
    Any Number,              !- Schedule Type Limits Name
    FurnaceZoneLigWeek,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    LiftZoneLigSch,          !- Name
    Any Number,              !- Schedule Type Limits Name
    LiftZoneLigWeek,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    WorkZoneLigSch,          !- Name
    Any Number,              !- Schedule Type Limits Name
    WorkZoneLigWeek,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    KitchenZoneLigSch,       !- Name
    Any Number,              !- Schedule Type Limits Name
    KitchenZoneLigWeek,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    SetTempSch16,            !- Name
    Temperature,             !- Schedule Type Limits Name
    SetTempWeek16,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    SetTempSch18,            !- Name
    Temperature,             !- Schedule Type Limits Name
    SetTempWeek18,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    SetTempSch20,            !- Name
    Temperature,             !- Schedule Type Limits Name
    SetTempWeek20,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    SetTempSch22,            !- Name
    Temperature,             !- Schedule Type Limits Name
    SetTempWeek22,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    ZoneControlTypeSch,      !- Name
    Control Type,            !- Schedule Type Limits Name
    WinterControlTypeWeekSch,!- Schedule:Week Name 1
    10,                      !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    SummerControlTypeWeekSch,!- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30;                      !- End Day 2

  Schedule:Year,
    InfiltrationSch,         !- Name
    Any Number,              !- Schedule Type Limits Name
    InfWeek Sch,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    SupplyWaterSch,          !- Name
    Temperature,             !- Schedule Type Limits Name
    SupplyWaterWeekSch,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    ON,                      !- Name
    Fraction,                !- Schedule Type Limits Name
    WeekOn,                  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    RadiantSch,              !- Name
    Fraction,                !- Schedule Type Limits Name
    RadiantWeekSch,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    ClonsWashSch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    ClonsWashWeek,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    WORK ZONE,               !- Name
    WorkZone,                !- Zone or ZoneList Name
    WorkZoneOccSch,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .2,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    WorkZoneActSch,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ClonlsSch,               !- Clothing Insulation Schedule Name
    AirVelSch,               !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    KITCHEN ZONE,            !- Name
    KitchenZone,             !- Zone or ZoneList Name
    KitchenZoneOccSch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    30,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .2,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    KitchenZoneActSch,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ClonlsSch,               !- Clothing Insulation Schedule Name
    AirVelSch,               !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    ENTRANCE ZONE1,          !- Name
    EntranceZone1,           !- Zone or ZoneList Name
    WalkZoneOccSch,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .2,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    WalkZoneActSch,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ClonlsSch,               !- Clothing Insulation Schedule Name
    AirVelSch,               !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    ENTRANCE ZONE2,          !- Name
    EntranceZone2,           !- Zone or ZoneList Name
    WalkZoneOccSch,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .2,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    WalkZoneActSch,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ClonlsSch,               !- Clothing Insulation Schedule Name
    AirVelSch,               !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    HOLE ZONE1,              !- Name
    HoleZone1,               !- Zone or ZoneList Name
    WalkZoneOccSch,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .2,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    WalkZoneActSch,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ClonlsSch,               !- Clothing Insulation Schedule Name
    AirVelSch,               !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    HOLE ZONE2,              !- Name
    HoleZone2,               !- Zone or ZoneList Name
    WalkZoneOccSch,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .2,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    WalkZoneActSch,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ClonlsSch,               !- Clothing Insulation Schedule Name
    AirVelSch,               !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    KEEPER ZONE,             !- Name
    KeeperZone,              !- Zone or ZoneList Name
    WorkZoneOccSch,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .2,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ServiceZoneActSch,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ClonlsSch,               !- Clothing Insulation Schedule Name
    AirVelSch,               !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    LIFT,                    !- Name
    Lift,                    !- Zone or ZoneList Name
    WalkZoneOccSch,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .2,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ServiceZoneActSch,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ClonlsSch,               !- Clothing Insulation Schedule Name
    AirVelSch,               !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    MUSICE ZONE,             !- Name
    MusiceZone,              !- Zone or ZoneList Name
    SettingZoneOccSch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .2,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    MusiceZoneActSch,        !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ClonlsSch,               !- Clothing Insulation Schedule Name
    AirVelSch,               !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    DIRECTION ZONE,          !- Name
    DirectionZone,           !- Zone or ZoneList Name
    WalkZoneOccSch,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .2,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    WalkZoneActSch,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ClonlsSch,               !- Clothing Insulation Schedule Name
    AirVelSch,               !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    CLOAK ZONE1,             !- Name
    CloakZone1,              !- Zone or ZoneList Name
    WalkZoneOccSch,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .2,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    WalkZoneActSch,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ClonlsSch,               !- Clothing Insulation Schedule Name
    AirVelSch,               !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    SERVICE ZONE,            !- Name
    ServiceZone,             !- Zone or ZoneList Name
    WorkZoneOccSch,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .2,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ServiceZoneActSch,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ClonlsSch,               !- Clothing Insulation Schedule Name
    AirVelSch,               !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    FURNACE ZONE,            !- Name
    FurnaceZone,             !- Zone or ZoneList Name
    FurnaceZoneOccSch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .2,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    WashingZoneActSch,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ClonlsSch,               !- Clothing Insulation Schedule Name
    AirVelSch,               !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    WASHING ZONE1,           !- Name
    WashingZone1,            !- Zone or ZoneList Name
    GymZoneOccSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    30,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .2,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    WashingZoneActSch,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ClonsWashSch,            !- Clothing Insulation Schedule Name
    AirVelSch,               !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    GYMNASTIC ZONE,          !- Name
    GymnasticZone,           !- Zone or ZoneList Name
    GymZoneOccSch,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    30,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .2,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    GymZoneActSch,           !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ClonlsSch,               !- Clothing Insulation Schedule Name
    AirVelSch,               !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    BIG ZONE,                !- Name
    BigZone,                 !- Zone or ZoneList Name
    SettingZoneOccSch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    100,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .2,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SettingZoneActSch,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ClonlsSch,               !- Clothing Insulation Schedule Name
    AirVelSch,               !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    CLASS ZONE1,             !- Name
    ClassZone1,              !- Zone or ZoneList Name
    SettingZoneOccSch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    100,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .2,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SettingZoneActSch,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ClonlsSch,               !- Clothing Insulation Schedule Name
    AirVelSch,               !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    DEPOT ZONE,              !- Name
    DepotZone,               !- Zone or ZoneList Name
    WalkZoneOccSch,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .2,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    WalkZoneActSch,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ClonlsSch,               !- Clothing Insulation Schedule Name
    AirVelSch,               !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    COMMON ZONE,             !- Name
    CommonZone,              !- Zone or ZoneList Name
    WalkZoneOccSch,          !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    40,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .2,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    WalkZoneActSch,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ClonlsSch,               !- Clothing Insulation Schedule Name
    AirVelSch,               !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    OFFICE ZONE,             !- Name
    OfficeZone,              !- Zone or ZoneList Name
    SettingZoneOccSch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .2,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SettingZoneActSch,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ClonlsSch,               !- Clothing Insulation Schedule Name
    AirVelSch,               !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    CLASS ZONE2,             !- Name
    ClassZone2,              !- Zone or ZoneList Name
    SettingZoneOccSch,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    100,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .2,                      !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    SettingZoneActSch,       !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ClonlsSch,               !- Clothing Insulation Schedule Name
    AirVelSch,               !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    WorkZone Lights 1,       !- Name
    WorkZone,                !- Zone or ZoneList Name
    WorkZoneLigSch,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    283,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .2,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    KitchenZone Lights 1,    !- Name
    KitchenZone,             !- Zone or ZoneList Name
    KitchenZoneLigSch,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    136,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .2,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    EntranceZone1 Lights 1,  !- Name
    EntranceZone1,           !- Zone or ZoneList Name
    WalkZoneLig1Sch,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    346,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .2,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    EntranceZone2 Lights 1,  !- Name
    EntranceZone2,           !- Zone or ZoneList Name
    WalkZoneLig2Sch,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    230,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .2,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    HoleZone1 Lights 1,      !- Name
    HoleZone1,               !- Zone or ZoneList Name
    WalkZoneLig1Sch,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    59,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .2,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    HoleZone2 Lights 1,      !- Name
    HoleZone2,               !- Zone or ZoneList Name
    WalkZoneLig1Sch,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    79,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .2,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    KeeperZone Lights 1,     !- Name
    KeeperZone,              !- Zone or ZoneList Name
    ServiceZoneLigSch,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    27,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .2,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    Lift Lights 1,           !- Name
    Lift,                    !- Zone or ZoneList Name
    LiftZoneLigSch,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    94,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .2,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    MusiceZone Lights 1,     !- Name
    MusiceZone,              !- Zone or ZoneList Name
    SittingZoneLigSch,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    127,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .2,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    DirectionZone Lights 1,  !- Name
    DirectionZone,           !- Zone or ZoneList Name
    WalkZoneLig1Sch,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    22,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .2,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    CloakZone1 Lights 1,     !- Name
    CloakZone1,              !- Zone or ZoneList Name
    WalkZoneLig1Sch,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    38,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .2,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ServiceZone Lights 1,    !- Name
    ServiceZone,             !- Zone or ZoneList Name
    ServiceZoneLigSch,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    59,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .2,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    FurnaceZone Lights 1,    !- Name
    FurnaceZone,             !- Zone or ZoneList Name
    FurnaceZoneLigSch,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    130,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .2,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    WashingZone1 Lights 1,   !- Name
    WashingZone1,            !- Zone or ZoneList Name
    GymZoneLigSch,           !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    192,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .2,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    GymnasticZone Lights 1,  !- Name
    GymnasticZone,           !- Zone or ZoneList Name
    GymZoneLigSch,           !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    642,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .2,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    BigZone Lights 1,        !- Name
    BigZone,                 !- Zone or ZoneList Name
    SittingZoneLigSch,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    400,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .2,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ClassZone1 Lights 1,     !- Name
    ClassZone1,              !- Zone or ZoneList Name
    SittingZoneLigSch,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    619,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .2,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    DepotZone Lights 1,      !- Name
    DepotZone,               !- Zone or ZoneList Name
    WalkZoneLig1Sch,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    34,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .2,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    CommonZone Lights 1,     !- Name
    CommonZone,              !- Zone or ZoneList Name
    WalkZoneLig2Sch,         !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    447,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .2,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    OfficeZone Lights 1,     !- Name
    OfficeZone,              !- Zone or ZoneList Name
    SittingZoneLigSch,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    419,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .2,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    ClassZone2 Lights 1,     !- Name
    ClassZone2,              !- Zone or ZoneList Name
    SittingZoneLigSch,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    716,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .2,                      !- Fraction Radiant
    .2,                      !- Fraction Visible
    ,                        !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: INFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    WorkZone Infil 1,        !- Name
    WorkZone,                !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .001,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    .003,                    !- Temperature Term Coefficient
    .001,                    !- Velocity Term Coefficient
    .005;                    !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    KitchenZone Infil 1,     !- Name
    KitchenZone,             !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .001,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    .003,                    !- Temperature Term Coefficient
    .001,                    !- Velocity Term Coefficient
    .005;                    !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EntranceZone1 Infil 1,   !- Name
    EntranceZone1,           !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .001,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    .003,                    !- Temperature Term Coefficient
    .001,                    !- Velocity Term Coefficient
    .005;                    !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EntranceZone2 Infil 1,   !- Name
    EntranceZone2,           !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .001,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    .003,                    !- Temperature Term Coefficient
    .001,                    !- Velocity Term Coefficient
    .005;                    !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    HoleZone1 Infil 1,       !- Name
    HoleZone1,               !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .001,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    .003,                    !- Temperature Term Coefficient
    .001,                    !- Velocity Term Coefficient
    .005;                    !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    HoleZone2 Infil 1,       !- Name
    HoleZone2,               !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .001,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    .003,                    !- Temperature Term Coefficient
    .001,                    !- Velocity Term Coefficient
    .005;                    !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    KeeperZone Infil 1,      !- Name
    KeeperZone,              !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .001,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    .003,                    !- Temperature Term Coefficient
    .001,                    !- Velocity Term Coefficient
    .005;                    !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Lift Infil 1,            !- Name
    Lift,                    !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .001,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    .003,                    !- Temperature Term Coefficient
    .001,                    !- Velocity Term Coefficient
    .005;                    !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MusiceZone Infil 1,      !- Name
    MusiceZone,              !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .001,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    .003,                    !- Temperature Term Coefficient
    .001,                    !- Velocity Term Coefficient
    .005;                    !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    DirectionZone Infil 1,   !- Name
    DirectionZone,           !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .001,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    .003,                    !- Temperature Term Coefficient
    .001,                    !- Velocity Term Coefficient
    .005;                    !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    CloakZone1 Infil 1,      !- Name
    CloakZone1,              !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .001,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    .003,                    !- Temperature Term Coefficient
    .001,                    !- Velocity Term Coefficient
    .005;                    !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ServiceZone Infil 1,     !- Name
    ServiceZone,             !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .001,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    .003,                    !- Temperature Term Coefficient
    .001,                    !- Velocity Term Coefficient
    .005;                    !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FurnaceZone Infil 1,     !- Name
    FurnaceZone,             !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .001,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    .003,                    !- Temperature Term Coefficient
    .001,                    !- Velocity Term Coefficient
    .005;                    !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    WashingZone1 Infil 1,    !- Name
    WashingZone1,            !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .001,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    .003,                    !- Temperature Term Coefficient
    .001,                    !- Velocity Term Coefficient
    .005;                    !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GymnasticZone Infil 1,   !- Name
    GymnasticZone,           !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .001,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    .003,                    !- Temperature Term Coefficient
    .001,                    !- Velocity Term Coefficient
    .005;                    !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BigZone Infil 1,         !- Name
    BigZone,                 !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .001,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    .003,                    !- Temperature Term Coefficient
    .001,                    !- Velocity Term Coefficient
    .005;                    !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ClassZone1 Infil 1,      !- Name
    ClassZone1,              !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .001,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    .003,                    !- Temperature Term Coefficient
    .001,                    !- Velocity Term Coefficient
    .005;                    !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    DepotZone Infil 1,       !- Name
    DepotZone,               !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .001,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    .003,                    !- Temperature Term Coefficient
    .001,                    !- Velocity Term Coefficient
    .005;                    !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    CommonZone Infil 1,      !- Name
    CommonZone,              !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .001,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    .003,                    !- Temperature Term Coefficient
    .001,                    !- Velocity Term Coefficient
    .005;                    !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    OfficeZone Infil 1,      !- Name
    OfficeZone,              !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .001,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    .003,                    !- Temperature Term Coefficient
    .001,                    !- Velocity Term Coefficient
    .005;                    !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ClassZone2 Infil 1,      !- Name
    ClassZone2,              !- Zone or ZoneList Name
    InfiltrationSch,         !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .001,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    .003,                    !- Temperature Term Coefficient
    .001,                    !- Velocity Term Coefficient
    .005;                    !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: NODE LIST ===========

  NodeList,
    Zone1Inlets,             !- Name
    NODE_1;                  !- Node 1 Name

  NodeList,
    Zone2Inlets,             !- Name
    NODE_2;                  !- Node 1 Name

  NodeList,
    Zone3Inlets,             !- Name
    NODE_3;                  !- Node 1 Name

  NodeList,
    Zone4Inlets,             !- Name
    NODE_4;                  !- Node 1 Name

  NodeList,
    Zone5Inlets,             !- Name
    NODE_5;                  !- Node 1 Name

  NodeList,
    Zone6Inlets,             !- Name
    NODE_6;                  !- Node 1 Name

  NodeList,
    Zone7Inlets,             !- Name
    NODE_7;                  !- Node 1 Name

  NodeList,
    Zone8Inlets,             !- Name
    NODE_8;                  !- Node 1 Name

  NodeList,
    Zone9Inlets,             !- Name
    NODE_9;                  !- Node 1 Name

  NodeList,
    Zone10Inlets,            !- Name
    NODE_10;                 !- Node 1 Name

  NodeList,
    Zone11Inlets,            !- Name
    NODE_11;                 !- Node 1 Name

  NodeList,
    Zone12Inlets,            !- Name
    NODE_12;                 !- Node 1 Name

  NodeList,
    Zone13Inlets,            !- Name
    NODE_13;                 !- Node 1 Name

  NodeList,
    Zone14Inlets,            !- Name
    NODE_14;                 !- Node 1 Name

  NodeList,
    Zone15Inlets,            !- Name
    NODE_15;                 !- Node 1 Name

  NodeList,
    Zone16Inlets,            !- Name
    NODE_16;                 !- Node 1 Name

  NodeList,
    Zone17Inlets,            !- Name
    NODE_17;                 !- Node 1 Name

  NodeList,
    Zone18Inlets,            !- Name
    NODE_18;                 !- Node 1 Name

  NodeList,
    Zone19Inlets,            !- Name
    NODE_19;                 !- Node 1 Name

  NodeList,
    Zone20Inlets,            !- Name
    NODE_20;                 !- Node 1 Name

  NodeList,
    Zone21Inlets,            !- Name
    NODE_21;                 !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH LIST ===========

  BranchList,
    SupplySideBranch,        !- Name
    PumpBranch,              !- Branch 1 Name
    PurchasedBranch,         !- Branch 2 Name
    BypassBranch,            !- Branch 3 Name
    SupplyOutletBranch;      !- Branch 4 Name

  BranchList,
    DemandSideBranch,        !- Name
    DemandInletBranch,       !- Branch 1 Name
    ClassZone2Branch,        !- Branch 2 Name
    DemandSideBypass,        !- Branch 4 Name
    KitchenZoneBranch,       !- Branch 5 Name
    WorkZoneBranch,          !- Branch 6 Name
    MusiceZoneBranch,        !- Branch 7 Name
    ServiceZoneBranch,       !- Branch 8 Name
    WashingZoneBranch,       !- Branch 9 Name
    BigZoneBranch,           !- Branch 10 Name
    ClassZone1Branch,        !- Branch 11 Name
    OfficeZoneBranch,        !- Branch 12 Name
	DemandOutletBranch;      !- Branch 3 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR LIST ===========

  ConnectorList,
    SupplySideConnector,     !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SupplySideSplitter,      !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SupplySideMixer;         !- Connector 2 Name

  ConnectorList,
    DemandSideConnector,     !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DemandSideSplitter,      !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DemandSideMixer;         !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    PumpBranch,              !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CircPump,                !- Component 1 Name
    PumpInlet,               !- Component 1 Inlet Node Name
    PumpOutlet,              !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    PurchasedBranch,         !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    DistrictHeating,         !- Component 1 Object Type
    HotWater,                !- Component 1 Name
    HotWaterInlet,           !- Component 1 Inlet Node Name
    HotWaterOutlet,          !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    BypassBranch,            !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    BypassPipe,              !- Component 1 Name
    BypassPipe1,             !- Component 1 Inlet Node Name
    BypassPipe2,             !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    SupplyOutletBranch,      !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SupplySideOutletPipe,    !- Component 1 Name
    SupplySideOutletPipe1,   !- Component 1 Inlet Node Name
    SupplySideOutletPipe2,   !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    DemandInletBranch,       !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DemandSideInletPipe,     !- Component 1 Name
    DemandSideInletPipe1,    !- Component 1 Inlet Node Name
    DemandSideInletPipe2,    !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    ClassZone2Branch,        !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    InletRadiantPipe1,       !- Component 1 Name
    InletRadiantPipe1.1,     !- Component 1 Inlet Node Name
    InletRadiantPipe1.2,     !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 2 Object Type
    ClassZone2Radiant,       !- Component 2 Name
    InletRadiantPipe1.2,     !- Component 2 Inlet Node Name
    OutletRadiantPipe1.3,    !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Pipe:Adiabatic,          !- Component 3 Object Type
    OutletRadiantPipe1,      !- Component 3 Name
    OutletRadiantPipe1.3,    !- Component 3 Inlet Node Name
    OutletRadiantPipe1.4,    !- Component 3 Outlet Node Name
    Passive;                 !- Component 3 Branch Control Type

  Branch,
    DemandOutletBranch,      !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DemandOutletPipe,        !- Component 1 Name
    DemandOutletPipe1,       !- Component 1 Inlet Node Name
    DemandOutletPipe2,       !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    DemandSideBypass,        !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DemandByPassPipe,        !- Component 1 Name
    DemandByPassPipe1,       !- Component 1 Inlet Node Name
    DemandByPassPipe2,       !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    KitchenZoneBranch,       !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    InletRadiantPipe3,       !- Component 1 Name
    InletRadiantPipe3.1,     !- Component 1 Inlet Node Name
    InletRadiantPipe3.2,     !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 2 Object Type
    KitchenZoneRadiant,      !- Component 2 Name
    InletRadiantPipe3.2,     !- Component 2 Inlet Node Name
    OutletRadiantPipe3.3,    !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Pipe:Adiabatic,          !- Component 3 Object Type
    OutletRadiantPipe3,      !- Component 3 Name
    OutletRadiantPipe3.3,    !- Component 3 Inlet Node Name
    OutletRadiantPipe3.4,    !- Component 3 Outlet Node Name
    Passive;                 !- Component 3 Branch Control Type

  Branch,
    WorkZoneBranch,          !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    InletRadiantPipe2,       !- Component 1 Name
    InletRadiantPipe2.1,     !- Component 1 Inlet Node Name
    InletRadiantPipe2.2,     !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 2 Object Type
    WorkZoneRadiant,         !- Component 2 Name
    InletRadiantPipe2.2,     !- Component 2 Inlet Node Name
    OutletRadiantPipe2.3,    !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Pipe:Adiabatic,          !- Component 3 Object Type
    OutletRadiantPipe2,      !- Component 3 Name
    OutletRadiantPipe2.3,    !- Component 3 Inlet Node Name
    OutletRadiantPipe2.4,    !- Component 3 Outlet Node Name
    Passive;                 !- Component 3 Branch Control Type

  Branch,
    MusiceZoneBranch,        !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    InletRadiantPipe4,       !- Component 1 Name
    InletRadiantPipe4.1,     !- Component 1 Inlet Node Name
    InletRadiantPipe4.2,     !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 2 Object Type
    MusiceZoneRadiant,       !- Component 2 Name
    InletRadiantPipe4.2,     !- Component 2 Inlet Node Name
    OutletRadiantPipe4.3,    !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Pipe:Adiabatic,          !- Component 3 Object Type
    OutletRadiantPipe4,      !- Component 3 Name
    OutletRadiantPipe4.3,    !- Component 3 Inlet Node Name
    OutletRadiantPipe4.4,    !- Component 3 Outlet Node Name
    Passive;                 !- Component 3 Branch Control Type

  Branch,
    ServiceZoneBranch,       !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    InletRadiantPipe5,       !- Component 1 Name
    InletRadiantPipe5.1,     !- Component 1 Inlet Node Name
    InletRadiantPipe5.2,     !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 2 Object Type
    ServiceZoneRadiant,      !- Component 2 Name
    InletRadiantPipe5.2,     !- Component 2 Inlet Node Name
    OutletRadiantPipe5.3,    !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Pipe:Adiabatic,          !- Component 3 Object Type
    OutletRadiantPipe5,      !- Component 3 Name
    OutletRadiantPipe5.3,    !- Component 3 Inlet Node Name
    OutletRadiantPipe5.4,    !- Component 3 Outlet Node Name
    Passive;                 !- Component 3 Branch Control Type

  Branch,
    WashingZoneBranch,       !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    InletRadiantPipe6,       !- Component 1 Name
    InletRadiantPipe6.1,     !- Component 1 Inlet Node Name
    InletRadiantPipe6.2,     !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 2 Object Type
    WashingZoneRadiant,      !- Component 2 Name
    InletRadiantPipe6.2,     !- Component 2 Inlet Node Name
    OutletRadiantPipe6.3,    !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Pipe:Adiabatic,          !- Component 3 Object Type
    OutletRadiantPipe6,      !- Component 3 Name
    OutletRadiantPipe6.3,    !- Component 3 Inlet Node Name
    OutletRadiantPipe6.4,    !- Component 3 Outlet Node Name
    Passive;                 !- Component 3 Branch Control Type

  Branch,
    BigZoneBranch,           !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    InletRadiantPipe7,       !- Component 1 Name
    InletRadiantPipe7.1,     !- Component 1 Inlet Node Name
    InletRadiantPipe7.2,     !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 2 Object Type
    BigZoneRadiant,          !- Component 2 Name
    InletRadiantPipe7.2,     !- Component 2 Inlet Node Name
    OutletRadiantPipe7.3,    !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Pipe:Adiabatic,          !- Component 3 Object Type
    OutletRadiantPipe7,      !- Component 3 Name
    OutletRadiantPipe7.3,    !- Component 3 Inlet Node Name
    OutletRadiantPipe7.4,    !- Component 3 Outlet Node Name
    Passive;                 !- Component 3 Branch Control Type

  Branch,
    ClassZone1Branch,        !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    InletRadiantPipe8,       !- Component 1 Name
    InletRadiantPipe8.1,     !- Component 1 Inlet Node Name
    InletRadiantPipe8.2,     !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 2 Object Type
    ClassZone1Radiant,       !- Component 2 Name
    InletRadiantPipe8.2,     !- Component 2 Inlet Node Name
    OutletRadiantPipe8.3,    !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Pipe:Adiabatic,          !- Component 3 Object Type
    OutletRadiantPipe8,      !- Component 3 Name
    OutletRadiantPipe8.3,    !- Component 3 Inlet Node Name
    OutletRadiantPipe8.4,    !- Component 3 Outlet Node Name
    Passive;                 !- Component 3 Branch Control Type

  Branch,
    OfficeZoneBranch,        !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    InletRadiantPipe9,       !- Component 1 Name
    InletRadiantPipe9.1,     !- Component 1 Inlet Node Name
    InletRadiantPipe9.2,     !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 2 Object Type
    OfficeZoneRadiant,       !- Component 2 Name
    InletRadiantPipe9.2,     !- Component 2 Inlet Node Name
    OutletRadiantPipe9.3,    !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Pipe:Adiabatic,          !- Component 3 Object Type
    OutletRadiantPipe9,      !- Component 3 Name
    OutletRadiantPipe9.3,    !- Component 3 Inlet Node Name
    OutletRadiantPipe9.4,    !- Component 3 Outlet Node Name
    Passive;                 !- Component 3 Branch Control Type

!-   ===========  ALL OBJECTS IN CLASS: PIPE ===========

  Pipe:Adiabatic,
    BypassPipe,              !- Name
    BypassPipe1,             !- Inlet Node Name
    BypassPipe2;             !- Outlet Node Name

  Pipe:Adiabatic,
    SupplySideOutletPipe,    !- Name
    SupplySideOutletPipe1,   !- Inlet Node Name
    SupplySideOutletPipe2;   !- Outlet Node Name

  Pipe:Adiabatic,
    DemandSideInletPipe,     !- Name
    DemandSideInletPipe1,    !- Inlet Node Name
    DemandSideInletPipe2;    !- Outlet Node Name

  Pipe:Adiabatic,
    InletRadiantPipe1,       !- Name
    InletRadiantPipe1.1,     !- Inlet Node Name
    InletRadiantPipe1.2;     !- Outlet Node Name

  Pipe:Adiabatic,
    OutletRadiantPipe1,      !- Name
    OutletRadiantPipe1.3,    !- Inlet Node Name
    OutletRadiantPipe1.4;    !- Outlet Node Name

  Pipe:Adiabatic,
    DemandOutletPipe,        !- Name
    DemandOutletPipe1,       !- Inlet Node Name
    DemandOutletPipe2;       !- Outlet Node Name

  Pipe:Adiabatic,
    DemandByPassPipe,        !- Name
    DemandByPassPipe1,       !- Inlet Node Name
    DemandByPassPipe2;       !- Outlet Node Name

  Pipe:Adiabatic,
    InletRadiantPipe3,       !- Name
    InletRadiantPipe3.1,     !- Inlet Node Name
    InletRadiantPipe3.2;     !- Outlet Node Name

  Pipe:Adiabatic,
    OutletRadiantPipe3,      !- Name
    OutletRadiantPipe3.3,    !- Inlet Node Name
    OutletRadiantPipe3.4;    !- Outlet Node Name

  Pipe:Adiabatic,
    InletRadiantPipe2,       !- Name
    InletRadiantPipe2.1,     !- Inlet Node Name
    InletRadiantPipe2.2;     !- Outlet Node Name

  Pipe:Adiabatic,
    OutletRadiantPipe2,      !- Name
    OutletRadiantPipe2.3,    !- Inlet Node Name
    OutletRadiantPipe2.4;    !- Outlet Node Name

  Pipe:Adiabatic,
    InletRadiantPipe4,       !- Name
    InletRadiantPipe4.1,     !- Inlet Node Name
    InletRadiantPipe4.2;     !- Outlet Node Name

  Pipe:Adiabatic,
    OutletRadiantPipe4,      !- Name
    OutletRadiantPipe4.3,    !- Inlet Node Name
    OutletRadiantPipe4.4;    !- Outlet Node Name

  Pipe:Adiabatic,
    InletRadiantPipe5,       !- Name
    InletRadiantPipe5.1,     !- Inlet Node Name
    InletRadiantPipe5.2;     !- Outlet Node Name

  Pipe:Adiabatic,
    OutletRadiantPipe5,      !- Name
    OutletRadiantPipe5.3,    !- Inlet Node Name
    OutletRadiantPipe5.4;    !- Outlet Node Name

  Pipe:Adiabatic,
    InletRadiantPipe6,       !- Name
    InletRadiantPipe6.1,     !- Inlet Node Name
    InletRadiantPipe6.2;     !- Outlet Node Name

  Pipe:Adiabatic,
    OutletRadiantPipe6,      !- Name
    OutletRadiantPipe6.3,    !- Inlet Node Name
    OutletRadiantPipe6.4;    !- Outlet Node Name

  Pipe:Adiabatic,
    InletRadiantPipe7,       !- Name
    InletRadiantPipe7.1,     !- Inlet Node Name
    InletRadiantPipe7.2;     !- Outlet Node Name

  Pipe:Adiabatic,
    OutletRadiantPipe7,      !- Name
    OutletRadiantPipe7.3,    !- Inlet Node Name
    OutletRadiantPipe7.4;    !- Outlet Node Name

  Pipe:Adiabatic,
    InletRadiantPipe8,       !- Name
    InletRadiantPipe8.1,     !- Inlet Node Name
    InletRadiantPipe8.2;     !- Outlet Node Name

  Pipe:Adiabatic,
    OutletRadiantPipe8,      !- Name
    OutletRadiantPipe8.3,    !- Inlet Node Name
    OutletRadiantPipe8.4;    !- Outlet Node Name

  Pipe:Adiabatic,
    InletRadiantPipe9,       !- Name
    InletRadiantPipe9.1,     !- Inlet Node Name
    InletRadiantPipe9.2;     !- Outlet Node Name

  Pipe:Adiabatic,
    OutletRadiantPipe9,      !- Name
    OutletRadiantPipe9.3,    !- Inlet Node Name
    OutletRadiantPipe9.4;    !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PLANT LOOP ===========

  PlantLoop,
    WaterLoop,               !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HotWaterOperation,       !- Plant Equipment Operation Scheme Name
    SupplySideOutletPipe2,   !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    .002,                    !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    PumpInlet,               !- Plant Side Inlet Node Name
    SupplySideOutletPipe2,   !- Plant Side Outlet Node Name
    SupplySideBranch,        !- Plant Side Branch List Name
    SupplySideConnector,     !- Plant Side Connector List Name
    DemandSideInletPipe1,    !- Demand Side Inlet Node Name
    DemandOutletPipe2,       !- Demand Side Outlet Node Name
    DemandSideBranch,        !- Demand Side Branch List Name
    DemandSideConnector,     !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  SetpointManager:Scheduled,
    WaterLoop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SupplyWaterSch,          !- Schedule Name
    SupplySideOutletPipe2;   !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: PLANT OPERATION SCHEMES ===========

  PlantEquipmentOperationSchemes,
    HotWaterOperation,       !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    MeetLoad,                !- Control Scheme 1 Name
    ON;                      !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: HEATING LOAD RANGE BASED OPERATION ===========

  PlantEquipmentOperation:HeatingLoad,
    MeetLoad,                !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    140000,                  !- Load Range 1 Upper Limit {W}
    Heating Plant;           !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANT EQUIPMENT LIST ===========

  PlantEquipmentList,
    Heating Plant,           !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    HotWater;                !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SPLITTER ===========

  Connector:Splitter,
    SupplySideSplitter,      !- Name
    PumpBranch,              !- Inlet Branch Name
    PurchasedBranch,         !- Outlet Branch 1 Name
    BypassBranch;            !- Outlet Branch 2 Name

  Connector:Splitter,
    DemandSideSplitter,      !- Name
    DemandInletBranch,       !- Inlet Branch Name
    DemandSideBypass,        !- Outlet Branch 1 Name
    ClassZone2Branch,        !- Outlet Branch 2 Name
    KitchenZoneBranch,       !- Outlet Branch 3 Name
    WorkZoneBranch,          !- Outlet Branch 4 Name
    MusiceZoneBranch,        !- Outlet Branch 5 Name
    ServiceZoneBranch,       !- Outlet Branch 6 Name
    WashingZoneBranch,       !- Outlet Branch 7 Name
    BigZoneBranch,           !- Outlet Branch 8 Name
    ClassZone1Branch,        !- Outlet Branch 9 Name
    OfficeZoneBranch;        !- Outlet Branch 10 Name

!-   ===========  ALL OBJECTS IN CLASS: MIXER ===========

  Connector:Mixer,
    SupplySideMixer,         !- Name
    SupplyOutletBranch,      !- Outlet Branch Name
    PurchasedBranch,         !- Inlet Branch 1 Name
    BypassBranch;            !- Inlet Branch 2 Name

  Connector:Mixer,
    DemandSideMixer,         !- Name
    DemandOutletBranch,      !- Outlet Branch Name
    DemandSideBypass,        !- Inlet Branch 1 Name
    ClassZone2Branch,        !- Inlet Branch 2 Name
    KitchenZoneBranch,       !- Inlet Branch 3 Name
    WorkZoneBranch,          !- Inlet Branch 4 Name
    MusiceZoneBranch,        !- Inlet Branch 5 Name
    ServiceZoneBranch,       !- Inlet Branch 6 Name
    WashingZoneBranch,       !- Inlet Branch 7 Name
    BigZoneBranch,           !- Inlet Branch 8 Name
    ClassZone1Branch,        !- Inlet Branch 9 Name
    OfficeZoneBranch;        !- Inlet Branch 10 Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLED ZONE EQUIP CONFIGURATION ===========

  ZoneHVAC:EquipmentConnections,
    WorkZone,                !- Zone Name
    Zone1Equipment,          !- Zone Conditioning Equipment List Name
    ,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_63,                 !- Zone Air Node Name
    NODE_22;                 !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    KitchenZone,             !- Zone Name
    Zone2Equipment,          !- Zone Conditioning Equipment List Name
    ,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_23,                 !- Zone Air Node Name
    NODE_24;                 !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    KeeperZone,              !- Zone Name
    Zone3Equipment,          !- Zone Conditioning Equipment List Name
    Zone3Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_25,                 !- Zone Air Node Name
    NODE_26;                 !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    MusiceZone,              !- Zone Name
    Zone4Equipment,          !- Zone Conditioning Equipment List Name
    ,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_27,                 !- Zone Air Node Name
    NODE_28;                 !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    ServiceZone,             !- Zone Name
    Zone5Equipment,          !- Zone Conditioning Equipment List Name
    ,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_29,                 !- Zone Air Node Name
    NODE_30;                 !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    WashingZone1,            !- Zone Name
    Zone6Equipment,          !- Zone Conditioning Equipment List Name
    ,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_31,                 !- Zone Air Node Name
    NODE_32;                 !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    GymnasticZone,           !- Zone Name
    Zone7Equipment,          !- Zone Conditioning Equipment List Name
    Zone7Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_33,                 !- Zone Air Node Name
    NODE_34;                 !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    BigZone,                 !- Zone Name
    Zone8Equipment,          !- Zone Conditioning Equipment List Name
    ,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_35,                 !- Zone Air Node Name
    NODE_36;                 !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    ClassZone1,              !- Zone Name
    Zone9Equipment,          !- Zone Conditioning Equipment List Name
    ,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_37,                 !- Zone Air Node Name
    NODE_38;                 !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    CommonZone,              !- Zone Name
    Zone10Equipment,         !- Zone Conditioning Equipment List Name
    Zone10Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_39,                 !- Zone Air Node Name
    NODE_40;                 !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    OfficeZone,              !- Zone Name
    Zone11Equipment,         !- Zone Conditioning Equipment List Name
    ,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_41,                 !- Zone Air Node Name
    NODE_42;                 !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    ClassZone2,              !- Zone Name
    Zone12Equipment,         !- Zone Conditioning Equipment List Name
    ,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_43,                 !- Zone Air Node Name
    NODE_44;                 !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    EntranceZone1,           !- Zone Name
    Zone13Equipment,         !- Zone Conditioning Equipment List Name
    Zone13Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_45,                 !- Zone Air Node Name
    NODE_46;                 !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    EntranceZone2,           !- Zone Name
    Zone14Equipment,         !- Zone Conditioning Equipment List Name
    Zone14Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_47,                 !- Zone Air Node Name
    NODE_48;                 !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    HoleZone1,               !- Zone Name
    Zone15Equipment,         !- Zone Conditioning Equipment List Name
    Zone15Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_49,                 !- Zone Air Node Name
    NODE_50;                 !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    HoleZone2,               !- Zone Name
    Zone16Equipment,         !- Zone Conditioning Equipment List Name
    Zone16Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_51,                 !- Zone Air Node Name
    NODE_52;                 !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Lift,                    !- Zone Name
    Zone17Equipment,         !- Zone Conditioning Equipment List Name
    Zone17Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_53,                 !- Zone Air Node Name
    NODE_54;                 !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    DirectionZone,           !- Zone Name
    Zone18Equipment,         !- Zone Conditioning Equipment List Name
    Zone18Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_55,                 !- Zone Air Node Name
    NODE_56;                 !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    CloakZone1,              !- Zone Name
    Zone19Equipment,         !- Zone Conditioning Equipment List Name
    Zone19Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_57,                 !- Zone Air Node Name
    NODE_58;                 !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    FurnaceZone,             !- Zone Name
    Zone20Equipment,         !- Zone Conditioning Equipment List Name
    Zone20Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_59,                 !- Zone Air Node Name
    NODE_60;                 !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    DepotZone,               !- Zone Name
    Zone21Equipment,         !- Zone Conditioning Equipment List Name
    Zone21Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_61,                 !- Zone Air Node Name
    NODE_62;                 !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE EQUIPMENT LIST ===========

  ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    WorkZoneRadiant,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone2Equipment,          !- Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    KitchenZoneRadiant,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone3Equipment,          !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone3 Air,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone4Equipment,          !- Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    MusiceZoneRadiant,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone5Equipment,          !- Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    ServiceZoneRadiant,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone6Equipment,          !- Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    WashingZoneRadiant,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone7Equipment,          !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone7 Air,               !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone8Equipment,          !- Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    BigZoneRadiant,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone9Equipment,          !- Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    ClassZone1Radiant,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone10Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone10 Air,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone11Equipment,         !- Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    OfficeZoneRadiant,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone12Equipment,         !- Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 1 Object Type
    ClassZone2Radiant,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone13Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone13 Air,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone14Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone14 Air,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone15Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone15 Air,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone16Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone16 Air,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone17Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone17 Air,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone18Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone18 Air,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone19Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone19 Air,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone20Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone20 Air,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone21Equipment,         !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone21 Air,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!-   ===========  ALL OBJECTS IN CLASS: PURCHASED AIR ===========

  ZoneHVAC:IdealLoadsAirSystem,
    Zone3 Air,               !- Name
    ,                        !- Availability Schedule Name
    NODE_3,                  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    20,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    .008,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    .006,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    Zone7 Air,               !- Name
    ,                        !- Availability Schedule Name
    NODE_7,                  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    20,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    .008,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    .006,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    Zone10 Air,              !- Name
    ,                        !- Availability Schedule Name
    NODE_10,                 !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    20,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    .008,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    .006,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    Zone13 Air,              !- Name
    ,                        !- Availability Schedule Name
    NODE_13,                 !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    20,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    .008,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    .006,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    Zone14 Air,              !- Name
    ,                        !- Availability Schedule Name
    NODE_14,                 !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    20,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    .008,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    .006,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    Zone15 Air,              !- Name
    ,                        !- Availability Schedule Name
    NODE_15,                 !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    20,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    .008,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    .006,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    Zone16 Air,              !- Name
    ,                        !- Availability Schedule Name
    NODE_16,                 !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    20,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    .008,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    .006,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    Zone17 Air,              !- Name
    ,                        !- Availability Schedule Name
    NODE_17,                 !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    20,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    .008,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    .006,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    Zone18 Air,              !- Name
    ,                        !- Availability Schedule Name
    NODE_18,                 !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    20,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    .008,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    .006,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    Zone19 Air,              !- Name
    ,                        !- Availability Schedule Name
    NODE_19,                 !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    20,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    .008,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    .006,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    Zone20 Air,              !- Name
    ,                        !- Availability Schedule Name
    NODE_20,                 !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    20,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    .008,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    .006,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    Zone21 Air,              !- Name
    ,                        !- Availability Schedule Name
    NODE_21,                 !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    20,                      !- Maximum Heating Supply Air Temperature {C}
    18,                      !- Minimum Cooling Supply Air Temperature {C}
    .008,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    .006,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: BASEBOARD HEATER:WATER:CONVECTIVE ===========

  ZoneHVAC:Baseboard:Convective:Water,
    ClassZone2Radiant,       !- Name
    RadiantSch,              !- Availability Schedule Name
    InletRadiantPipe1.2,     !- Inlet Node Name
    OutletRadiantPipe1.3,    !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    %UA1%,                   !- U-Factor Times Area Value {W/K}
    .00053,                  !- Maximum Water Flow Rate {m3/s}
    .001;                    !- Convergence Tolerance

  ZoneHVAC:Baseboard:Convective:Water,
    WorkZoneRadiant,         !- Name
    RadiantSch,              !- Availability Schedule Name
    InletRadiantPipe2.2,     !- Inlet Node Name
    OutletRadiantPipe2.3,    !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    %UA2%,                   !- U-Factor Times Area Value {W/K}
    .000068,                 !- Maximum Water Flow Rate {m3/s}
    .001;                    !- Convergence Tolerance

  ZoneHVAC:Baseboard:Convective:Water,
    KitchenZoneRadiant,      !- Name
    RadiantSch,              !- Availability Schedule Name
    InletRadiantPipe3.2,     !- Inlet Node Name
    OutletRadiantPipe3.3,    !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    %UA3%,                   !- U-Factor Times Area Value {W/K}
    .000062,                 !- Maximum Water Flow Rate {m3/s}
    .001;                    !- Convergence Tolerance

  ZoneHVAC:Baseboard:Convective:Water,
    MusiceZoneRadiant,       !- Name
    RadiantSch,              !- Availability Schedule Name
    InletRadiantPipe4.2,     !- Inlet Node Name
    OutletRadiantPipe4.3,    !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    %UA4%,                   !- U-Factor Times Area Value {W/K}
    .000094,                 !- Maximum Water Flow Rate {m3/s}
    .001;                    !- Convergence Tolerance

  ZoneHVAC:Baseboard:Convective:Water,
    ServiceZoneRadiant,      !- Name
    RadiantSch,              !- Availability Schedule Name
    InletRadiantPipe5.2,     !- Inlet Node Name
    OutletRadiantPipe5.3,    !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    %UA5%,                   !- U-Factor Times Area Value {W/K}
    .000024,                 !- Maximum Water Flow Rate {m3/s}
    .001;                    !- Convergence Tolerance

  ZoneHVAC:Baseboard:Convective:Water,
    WashingZoneRadiant,      !- Name
    RadiantSch,              !- Availability Schedule Name
    InletRadiantPipe6.2,     !- Inlet Node Name
    OutletRadiantPipe6.3,    !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    %UA6%,                   !- U-Factor Times Area Value {W/K}
    .0001,                   !- Maximum Water Flow Rate {m3/s}
    .001;                    !- Convergence Tolerance

  ZoneHVAC:Baseboard:Convective:Water,
    BigZoneRadiant,          !- Name
    RadiantSch,              !- Availability Schedule Name
    InletRadiantPipe7.2,     !- Inlet Node Name
    OutletRadiantPipe7.3,    !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    %UA7%,                   !- U-Factor Times Area Value {W/K}
    .000178,                 !- Maximum Water Flow Rate {m3/s}
    .001;                    !- Convergence Tolerance

  ZoneHVAC:Baseboard:Convective:Water,
    ClassZone1Radiant,       !- Name
    RadiantSch,              !- Availability Schedule Name
    InletRadiantPipe8.2,     !- Inlet Node Name
    OutletRadiantPipe8.3,    !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    %UA8%,                   !- U-Factor Times Area Value {W/K}
    .000468,                 !- Maximum Water Flow Rate {m3/s}
    .001;                    !- Convergence Tolerance

  ZoneHVAC:Baseboard:Convective:Water,
    OfficeZoneRadiant,       !- Name
    RadiantSch,              !- Availability Schedule Name
    InletRadiantPipe9.2,     !- Inlet Node Name
    OutletRadiantPipe9.3,    !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    %UA9%,                   !- U-Factor Times Area Value {W/K}
    .00041,                  !- Maximum Water Flow Rate {m3/s}
    .001;                    !- Convergence Tolerance

!-   ===========  ALL OBJECTS IN CLASS: ZONE CONTROL:THERMOSTATIC ===========

  ZoneControl:Thermostat,
    Zone1 Thermostatic,      !- Name
    WorkZone,                !- Zone or ZoneList Name
    ZoneControlTypeSch,      !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SetTemperature16,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    SetTemperature16s;       !- Control 2 Name

  ZoneControl:Thermostat,
    Zone2 Thermostatic,      !- Name
    KitchenZone,             !- Zone or ZoneList Name
    ZoneControlTypeSch,      !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SetTemperature18,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    SetTemperature18s;       !- Control 2 Name

  ZoneControl:Thermostat,
    Zone3 Thermostatic,      !- Name
    KeeperZone,              !- Zone or ZoneList Name
    ZoneControlTypeSch,      !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SetTemperature16,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    SetTemperature16s;       !- Control 2 Name

  ZoneControl:Thermostat,
    Zone4 Thermostatic,      !- Name
    MusiceZone,              !- Zone or ZoneList Name
    ZoneControlTypeSch,      !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SetTemperature18,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    SetTemperature18s;       !- Control 2 Name

  ZoneControl:Thermostat,
    Zone5 Thermostatic,      !- Name
    ServiceZone,             !- Zone or ZoneList Name
    ZoneControlTypeSch,      !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SetTemperature18,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    SetTemperature18s;       !- Control 2 Name

  ZoneControl:Thermostat,
    Zone6 Thermostatic,      !- Name
    WashingZone1,            !- Zone or ZoneList Name
    ZoneControlTypeSch,      !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SetTemperature22,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    SetTemperature22s;       !- Control 2 Name

  ZoneControl:Thermostat,
    Zone7 Thermostatic,      !- Name
    GymnasticZone,           !- Zone or ZoneList Name
    ZoneControlTypeSch,      !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SetTemperature16,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    SetTemperature16s;       !- Control 2 Name

  ZoneControl:Thermostat,
    Zone8 Thermostatic,      !- Name
    BigZone,                 !- Zone or ZoneList Name
    ZoneControlTypeSch,      !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SetTemperature18,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    SetTemperature18s;       !- Control 2 Name

  ZoneControl:Thermostat,
    Zone9 Thermostatic,      !- Name
    ClassZone1,              !- Zone or ZoneList Name
    ZoneControlTypeSch,      !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SetTemperature20,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    SetTemperature20s;       !- Control 2 Name

  ZoneControl:Thermostat,
    Zone10 Thermostatic,     !- Name
    CommonZone,              !- Zone or ZoneList Name
    ZoneControlTypeSch,      !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SetTemperature16,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    SetTemperature16s;       !- Control 2 Name

  ZoneControl:Thermostat,
    Zone11 Thermostatic,     !- Name
    OfficeZone,              !- Zone or ZoneList Name
    ZoneControlTypeSch,      !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SetTemperature20,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    SetTemperature20s;       !- Control 2 Name

  ZoneControl:Thermostat,
    Zone12 Thermostatic,     !- Name
    ClassZone2,              !- Zone or ZoneList Name
    ZoneControlTypeSch,      !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SetTemperature20,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    SetTemperature20s;       !- Control 2 Name

  ZoneControl:Thermostat,
    Zone13 Thermostatic,     !- Name
    EntranceZone1,           !- Zone or ZoneList Name
    ZoneControlTypeSch,      !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SetTemperature16,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    SetTemperature16s;       !- Control 2 Name

  ZoneControl:Thermostat,
    Zone14 Thermostatic,     !- Name
    EntranceZone2,           !- Zone or ZoneList Name
    ZoneControlTypeSch,      !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SetTemperature16,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    SetTemperature16s;       !- Control 2 Name

  ZoneControl:Thermostat,
    Zone15 Thermostatic,     !- Name
    HoleZone1,               !- Zone or ZoneList Name
    ZoneControlTypeSch,      !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SetTemperature16,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    SetTemperature16s;       !- Control 2 Name

  ZoneControl:Thermostat,
    Zone16 Thermostatic,     !- Name
    HoleZone2,               !- Zone or ZoneList Name
    ZoneControlTypeSch,      !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SetTemperature16,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    SetTemperature16s;       !- Control 2 Name

  ZoneControl:Thermostat,
    Zone17 Thermostatic,     !- Name
    Lift,                    !- Zone or ZoneList Name
    ZoneControlTypeSch,      !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SetTemperature16,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    SetTemperature16s;       !- Control 2 Name

  ZoneControl:Thermostat,
    Zone18 Thermostatic,     !- Name
    DirectionZone,           !- Zone or ZoneList Name
    ZoneControlTypeSch,      !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SetTemperature16,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    SetTemperature16s;       !- Control 2 Name

  ZoneControl:Thermostat,
    Zone19 Thermostatic,     !- Name
    CloakZone1,              !- Zone or ZoneList Name
    ZoneControlTypeSch,      !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SetTemperature16,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    SetTemperature16s;       !- Control 2 Name

  ZoneControl:Thermostat,
    Zone20 Thermostatic,     !- Name
    FurnaceZone,             !- Zone or ZoneList Name
    ZoneControlTypeSch,      !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SetTemperature16,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    SetTemperature16s;       !- Control 2 Name

  ZoneControl:Thermostat,
    Zone21 Thermostatic,     !- Name
    DepotZone,               !- Zone or ZoneList Name
    ZoneControlTypeSch,      !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    SetTemperature16,        !- Control 1 Name
    ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
    SetTemperature16s;       !- Control 2 Name

!-   ===========  ALL OBJECTS IN CLASS: SINGLE HEATING SETPOINT ===========

  ThermostatSetpoint:SingleHeating,
    SetTemperature16,        !- Name
    SetTempSch16;            !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleHeating,
    SetTemperature18,        !- Name
    SetTempSch18;            !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleHeating,
    SetTemperature20,        !- Name
    SetTempSch20;            !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleHeating,
    SetTemperature22,        !- Name
    SetTempSch22;            !- Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: SINGLE COOLING SETPOINT ===========

  ThermostatSetpoint:SingleCooling,
    SetTemperature16s,       !- Name
    SetTempSch16;            !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    SetTemperature18s,       !- Name
    SetTempSch18;            !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    SetTemperature20s,       !- Name
    SetTempSch20;            !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    SetTemperature22s,       !- Name
    SetTempSch22;            !- Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: PURCHASED:HOT WATER ===========

  DistrictHeating,
    HotWater,                !- Name
    HotWaterInlet,           !- Hot Water Inlet Node Name
    HotWaterOutlet,          !- Hot Water Outlet Node Name
    140000;                  !- Nominal Capacity {W}

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLE SPEED ===========

  Pump:VariableSpeed,
    CircPump,                !- Name
    PumpInlet,               !- Inlet Node Name
    PumpOutlet,              !- Outlet Node Name
    .002,                    !- Design Maximum Flow Rate {m3/s}
    13000,                   !- Design Pump Head {Pa}
    40,                      !- Design Power Consumption {W}
    .8,                      !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: REPORT VARIABLE ===========

  Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,Daily;

  Output:Variable,*,District Heating Hot Water Energy,Daily;

  Output:Variable,*,Plant Supply Side Inlet Temperature,Daily;

  Output:Variable,*,District Heating Hot Water Rate,Daily;

!-   ===========  ALL OBJECTS IN CLASS: REPORT ===========

  Output:VariableDictionary,Regular;

  Output:Surfaces:Drawing,DXF;

